{
 "counts": {
  "equipment": 46,
  "racks": 8,
  "systems": 9
 },
 "equipment": {
  "abb-infinitus-800vdc-distribution": {
   "as_of": "2026-10-18",
   "attrs": {
    "power_input": "dc_800v",
    "status": "announced 2026-09; production expected within 12 months (press report)"
   },
   "category": "switchgear",
   "description": "DC power distribution and DC protection blocks of ABB's Infinitus source-to-rack 800 VDC portfolio (launched Sept 2026). No ratings published; ABB says major components enter production within 12 months. Ratings estimated from ABB's shipping DC breakers.",
   "id": "abb-infinitus-800vdc-distribution",
   "kind": "equipment",
   "model": "Infinitus DC power distribution / DC protection",
   "name": "ABB Infinitus 800 VDC distribution and protection (announced)",
   "params": {
    "capacity_w": {
     "high": 4000000,
     "low": 2000000,
     "note": "no Infinitus switchgear rating published. Estimated as 2500-5000 A main bus x 800 V = 2.0-4.0 MW; 5000 A is the top SACE Emax DC frame (up to 1000 V DC), 2500 A the SACE Infinitus solid-state breaker frame (press reports). Matches one 2-3 MW SST per lineup",
     "provenance": "estimated",
     "source": "abb-emax-dc-catalogue",
     "unit": "W"
    },
    "rating_a": {
     "high": 5000,
     "low": 2500,
     "note": "assumed main bus 2500-5000 A, based on ABB DC breaker frames",
     "provenance": "estimated",
     "source": "abb-emax-dc-catalogue",
     "unit": "A"
    },
    "voltage_v": {
     "note": "press report: Infinitus portfolio is built around 800 VDC",
     "provenance": "estimated",
     "source": "convergedigest-abb-infinitus",
     "unit": "V",
     "value": 800
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "convergedigest-abb-infinitus",
     "title": "ABB launches source-to-rack 800 VDC architecture (Converge Digest, 2026-09-22)",
     "url": "https://convergedigest.com/abb-infinitus-800-vdc-ai-data-centers/"
    },
    {
     "accessed": "2026-10-18",
     "id": "abb-emax-dc-catalogue",
     "title": "ABB SACE Emax DC technical catalogue 1SDC200012D0202",
     "url": "https://library.e.abb.com/public/676fe10fedcd484280466863ab50a791/1SDC200012D0202.pdf"
    }
   ],
   "vendor": "ABB"
  },
  "abb-mns-6300a": {
   "as_of": "2026-10-18",
   "attrs": {
    "power_input": "ac_54v",
    "standard": "IEC 61439-1/-2",
    "status": "shipping"
   },
   "category": "switchgear",
   "description": "IEC 61439-1/-2 modular LV switchgear with rear main busbars (copper, up to 6300 A), Form 4 separation, IEC 61641 arc containment. ABB lists data centers among applications.",
   "id": "abb-mns-6300a",
   "kind": "equipment",
   "model": "MNS (6300 A main busbar)",
   "name": "ABB MNS LV switchgear, 6300 A main busbar",
   "params": {
    "capacity_w": {
     "note": "6300 A x 415 V x sqrt(3) = 4.53 MW at unity pf (maximum main busbar rating)",
     "provenance": "derived",
     "unit": "W",
     "value": 4528447
    },
    "height_mm": {
     "note": "recommended height; widths 400-1200 mm",
     "provenance": "vendor_spec",
     "source": "abb-mns-system-guide",
     "unit": "mm",
     "value": 2200
    },
    "rated_voltage_v": {
     "provenance": "vendor_spec",
     "source": "abb-mns-system-guide",
     "unit": "V",
     "value": 690
    },
    "rating_a": {
     "note": "copper main busbars, rated current Ie up to 6300 A",
     "provenance": "vendor_spec",
     "source": "abb-mns-system-guide",
     "unit": "A",
     "value": 6300
    },
    "short_circuit_a": {
     "note": "Icw up to 100 kA (1 s), Ipk up to 250 kA",
     "provenance": "vendor_spec",
     "source": "abb-mns-system-guide",
     "unit": "A",
     "value": 100000
    },
    "voltage_v": {
     "note": "assumed 415 V system; MNS rated operating voltage up to 690 V AC (750 V DC)",
     "provenance": "estimated",
     "unit": "V",
     "value": 415
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "abb-mns-system-guide",
     "title": "ABB MNS System Guide 1TGC902030B0204 Rev 04",
     "url": "https://library.e.abb.com/public/e1866cb0247ba992c1257ab400104b58/MNS_System_Guide_1TGC902030B0204_Rev04.pdf"
    }
   ],
   "vendor": "ABB"
  },
  "arista-7060x6-64pe-leaf": {
   "as_of": "2026-10-18",
   "attrs": {
    "availability": "Shipping",
    "cooling": "air",
    "fabric": "ethernet",
    "port_form_factor": "OSFP"
   },
   "category": "leaf_switch",
   "description": "2RU air-cooled 64 x 800G OSFP Ethernet switch, 51.2 Tb/s (Broadcom Tomahawk 5 class; Arista's datasheet does not name the chip), 165 MB buffer, LPO support. Used as AI leaf (or spine in two-tier fabrics).",
   "id": "arista-7060x6-64pe-leaf",
   "kind": "equipment",
   "model": "7060X6-64PE",
   "name": "Arista 7060X6-64PE 800GbE switch (leaf)",
   "params": {
    "depth_mm": {
     "provenance": "vendor_spec",
     "source": "arista-7060x6-ds",
     "unit": "mm",
     "value": 607
    },
    "hop_latency_ns": {
     "note": "datasheet: 'Latency from 700ns'",
     "provenance": "vendor_spec",
     "source": "arista-7060x6-ds",
     "unit": "ns",
     "value": 700
    },
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "arista-7060x6-ds",
     "unit": "Gb/s",
     "value": 800
    },
    "ports": {
     "provenance": "vendor_spec",
     "source": "arista-7060x6-ds",
     "unit": "1",
     "value": 64
    },
    "power_max_w": {
     "note": "max: 46C ambient, 100% load, high-power optics",
     "provenance": "vendor_spec",
     "source": "arista-7060x6-ds",
     "unit": "W",
     "value": 2218
    },
    "power_w": {
     "note": "typical: 25C ambient, 50% load, DACs",
     "provenance": "vendor_spec",
     "source": "arista-7060x6-ds",
     "unit": "W",
     "value": 640
    },
    "rack_units": {
     "provenance": "vendor_spec",
     "source": "arista-7060x6-ds",
     "unit": "1",
     "value": 2
    },
    "switch_capacity_tbps": {
     "note": "102.4 Tb/s full duplex",
     "provenance": "vendor_spec",
     "source": "arista-7060x6-ds",
     "unit": "Tb/s",
     "value": 51.2
    },
    "weight_kg": {
     "provenance": "vendor_spec",
     "source": "arista-7060x6-ds",
     "unit": "kg",
     "value": 20.86
    },
    "width_mm": {
     "provenance": "vendor_spec",
     "source": "arista-7060x6-ds",
     "unit": "mm",
     "value": 440
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "arista-7060x6-ds",
     "title": "Arista 7060X6 Series Data Sheet",
     "url": "https://www.arista.com/assets/data/pdf/Datasheets/7060X6-Datasheet.pdf"
    }
   ],
   "vendor": "Arista"
  },
  "arista-7060xe7-64ps-spine": {
   "as_of": "2026-10-18",
   "attrs": {
    "asic": "Broadcom Tomahawk 6 (press)",
    "availability": "Q4 2026 (vendor)",
    "cooling": "air",
    "fabric": "ethernet",
    "port_form_factor": "OSFP 1.6T (IHS)"
   },
   "category": "spine_switch",
   "description": "4RU air-cooled Broadcom Tomahawk 6 class switch (per press), 64 x 1.6T OSFP, 102.4 Tb/s, 267 MB buffer. Modeled here as 128 x 800G (2 x 800G per 1.6T cage, the datasheet's max 800G port count). Arista lists Q4 2026 availability; power and weight not yet published.",
   "id": "arista-7060xe7-64ps-spine",
   "kind": "equipment",
   "model": "7060XE7-64PS",
   "name": "Arista 7060XE7-64PS 102.4 Tb/s switch (spine)",
   "params": {
    "hop_latency_ns": {
     "note": "quick look: 'From 840 ns'",
     "provenance": "vendor_spec",
     "source": "arista-7060xe7-ql",
     "unit": "ns",
     "value": 840
    },
    "port_speed_gbps": {
     "note": "native 1600G per cage; 800G per logical port here",
     "provenance": "vendor_spec",
     "source": "arista-7060xe7-ql",
     "unit": "Gb/s",
     "value": 800
    },
    "ports": {
     "note": "max 800G ports (64 x 1.6T OSFP cages, 2 x 800G each)",
     "provenance": "vendor_spec",
     "source": "arista-7060xe7-ql",
     "unit": "1",
     "value": 128
    },
    "power_max_w": {
     "high": 5200,
     "low": 3800,
     "note": "max with optics, not published. 7060X6-64PE max 2218 W at 51.2 Tb/s doubled, plus higher-power 1.6T optics",
     "provenance": "estimated",
     "unit": "W",
     "value": 4500
    },
    "power_w": {
     "high": 1600,
     "low": 1000,
     "note": "typical with DACs, not published. Scaled from Arista 7060X6-64PE (640 W typical at 51.2 Tb/s) for 2x bandwidth on a newer process node",
     "provenance": "estimated",
     "unit": "W",
     "value": 1300
    },
    "rack_units": {
     "provenance": "vendor_spec",
     "source": "arista-7060xe7-ql",
     "unit": "1",
     "value": 4
    },
    "switch_capacity_tbps": {
     "provenance": "vendor_spec",
     "source": "arista-7060xe7-ql",
     "unit": "Tb/s",
     "value": 102.4
    },
    "weight_kg": {
     "high": 45,
     "low": 28,
     "note": "not published; typical of 4RU 64 x 1.6T air-cooled switches (Celestica DS6001 2OU liquid is 30 kg)",
     "provenance": "estimated",
     "unit": "kg",
     "value": 35
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "arista-7060x6-ds",
     "title": "Arista 7060X6 Series Data Sheet",
     "url": "https://www.arista.com/assets/data/pdf/Datasheets/7060X6-Datasheet.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "arista-7060xe7-ql",
     "title": "Arista 7060XE7 Series Quick Look (June 2026)",
     "url": "https://www.arista.com/assets/data/pdf/Datasheets/7060XE7-Series-Quick-Look.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "arista-pr-1p6t",
     "title": "Arista press release: Next-Generation 1.6Terabit Portfolio for AI Fabrics (2026-06-09)",
     "url": "https://www.arista.com/en/company/news/press-release/24102-pr-20260609"
    },
    {
     "accessed": "2026-10-18",
     "id": "heise-7060xe7",
     "title": "heise: Arista 7060XE7 1.6 Tbit/s switches for AI networks",
     "url": "https://www.heise.de/en/news/Arista-7060XE7-1-6-Tbit-s-switches-for-AI-networks-11328793.html"
    }
   ],
   "vendor": "Arista"
  },
  "boyd-rol4000-48u65": {
   "as_of": "2026-10-18",
   "attrs": {
    "placement": "in-row",
    "pump_redundancy": "N+1 seal-less pumps"
   },
   "category": "cdu",
   "description": "2 MW in-row liquid-to-liquid CDU built to Google's Project Deschutes 5 spec style: 80 psi available pressure, N+1 seal-less pumps, redundant power feeds per pump circuit. Large: 1651 W x 1016 D x 2629 H mm.",
   "id": "boyd-rol4000-48u65",
   "kind": "equipment",
   "model": "ROL4000-48U65",
   "name": "Boyd ROL4000-48U65 in-row CDU",
   "params": {
    "approach_k": {
     "provenance": "vendor_spec",
     "source": "boyd-cdu-comparison",
     "unit": "K",
     "value": 3
    },
    "capacity_w": {
     "note": "2000 kW at 3 C ATD with N+1 pumps (more with all pumps running); secondary sized with 25% PG, primary water; supply temperatures not stated",
     "provenance": "vendor_spec",
     "source": "boyd-cdu-comparison",
     "unit": "W",
     "value": 2000000
    },
    "filtration_um": {
     "note": "25 um secondary/TCS, 500 um primary with bypass",
     "provenance": "vendor_spec",
     "source": "boyd-cdu-comparison",
     "unit": "um",
     "value": 25
    },
    "flow_lpm": {
     "provenance": "vendor_spec",
     "source": "boyd-cdu-comparison",
     "unit": "L/min",
     "value": 1893
    },
    "footprint_d_mm": {
     "provenance": "vendor_spec",
     "source": "boyd-cdu-comparison",
     "unit": "mm",
     "value": 1016
    },
    "footprint_w_mm": {
     "provenance": "vendor_spec",
     "source": "boyd-cdu-comparison",
     "unit": "mm",
     "value": 1651
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "boyd-cdu-comparison",
     "unit": "mm",
     "value": 2629
    },
    "max_flow_kg_s": {
     "note": "nominal secondary flow 500 GPM (1893 L/min) at 80 psi; 1893 * 0.998 / 60 = 31.49 kg/s",
     "provenance": "vendor_spec",
     "source": "boyd-cdu-comparison",
     "unit": "kg/s",
     "value": 31.49
    },
    "power_w": {
     "high": 100600,
     "low": 29000,
     "note": "not published. Floor: hydraulic power 0.03155 m3/s * (552 + ~100 kPa) = 20.6 kW / 0.7 = 29 kW. Ceiling: listed input ~140 A total at 415 V 3-phase = sqrt(3)*415*140 = 100.6 kVA",
     "provenance": "estimated",
     "unit": "W"
    },
    "pump_head_kpa": {
     "note": "80 psi (5.5 bar) available at 500 GPM; 80 * 6.895 = 551.6 kPa",
     "provenance": "vendor_spec",
     "source": "boyd-cdu-comparison",
     "unit": "kPa",
     "value": 551.6
    },
    "weight_kg": {
     "note": "~4750 lb DRY; operating weight not published",
     "provenance": "vendor_spec",
     "source": "boyd-cdu-comparison",
     "unit": "kg",
     "value": 2155
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "boyd-cdu-comparison",
     "title": "Boyd Coolant Distribution Units performance specifications (CDU comparison)",
     "url": "https://info.boydcorp.com/hubfs/Thermal/Liquid-Cooling/CDU-Comparison.pdf"
    }
   ],
   "vendor": "Boyd Thermal (now Eaton)"
  },
  "carrier-aquaforce-30xf": {
   "as_of": "2026-10-18",
   "attrs": {
    "compressor": "VFD screw",
    "free_cooling": "optional hydronic free cooling",
    "refrigerant": "R1234ze / R515B / R513A / R134a"
   },
   "category": "chiller",
   "description": "Air-cooled VFD screw chiller with optional hydronic free cooling (FreeBoost), R1234ze/R515B/R513A/R134a, active harmonic filter, ATS, 120 s recovery to full load. First free-cooling process chiller with Eurovent data-centre certification. Range entry: size not fixed.",
   "id": "carrier-aquaforce-30xf",
   "kind": "equipment",
   "model": "AquaForce 30XF",
   "name": "Carrier AquaForce 30XF variable-speed air-cooled screw chiller",
   "params": {
    "capacity_w": {
     "high": 2520000,
     "low": 738000,
     "note": "nominal range across sizes 738-2520 kW; Carrier data-centre brochure bases capacity on 20 C LWT and 35 C outdoor air",
     "provenance": "vendor_spec",
     "source": "carrier-30xf-in",
     "unit": "W"
    },
    "cop": {
     "high": 3.9,
     "low": 3.3,
     "note": "'COP up to 3.9' at data-centre condition 30 C EWT / 20 C LWT, 35 C ambient, without free cooling (carrier-dc-page); the product page states 'COP up to 3.3' with unstated (likely standard 12/7 C) conditions",
     "provenance": "vendor_spec",
     "source": "carrier-dc-page",
     "unit": "1",
     "value": 3.9
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "carrier-dc-page",
     "title": "Carrier data centers page (India): AquaForce 30XF COP up to 3.9",
     "url": "https://www.carrier.com/commercial/en/in/data-centers/"
    },
    {
     "accessed": "2026-10-18",
     "id": "carrier-30xf-in",
     "title": "Carrier AquaForce 30XF product page (India)",
     "url": "https://www.carrier.com/commercial/en/in/products/commercial-products/chillers/30XF"
    },
    {
     "accessed": "2026-10-18",
     "id": "carrier-30xf-eu",
     "title": "Carrier 30XF product page (EU)",
     "url": "https://www.carrier.com/commercial/en/eu/products/air-conditioning/air-cooled-chillers/30xf/"
    }
   ],
   "vendor": "Carrier"
  },
  "cisco-n9364e-sg2-leaf": {
   "as_of": "2026-10-18",
   "attrs": {
    "availability": "Shipping",
    "cooling": "air",
    "fabric": "ethernet",
    "port_form_factor": "OSFP"
   },
   "category": "leaf_switch",
   "description": "2RU air-cooled Cisco Silicon One G200 class (51.2 Tb/s) Nexus switch, 64 x 800G (OSFP -O or QSFP-DD -Q), 256 MB on-die buffer; positioned for AI/ML back-end fabrics. Cisco's '102.4 Tbps' figure is full duplex.",
   "id": "cisco-n9364e-sg2-leaf",
   "kind": "equipment",
   "model": "N9364E-SG2-O",
   "name": "Cisco Nexus 9364E-SG2 800G AI switch (leaf)",
   "params": {
    "depth_mm": {
     "provenance": "vendor_spec",
     "source": "cisco-n9364e-sg2-ds",
     "unit": "mm",
     "value": 627
    },
    "hop_latency_ns": {
     "high": 1000,
     "low": 500,
     "note": "not in Cisco data sheet; estimated as comparable to other 51.2 Tb/s shallow-pipeline Ethernet switches (Arista 7060X6 700 ns) with a wider range for the deeper on-die buffer design",
     "provenance": "estimated",
     "unit": "ns",
     "value": 700
    },
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "cisco-n9364e-sg2-ds",
     "unit": "Gb/s",
     "value": 800
    },
    "ports": {
     "provenance": "vendor_spec",
     "source": "cisco-n9364e-sg2-ds",
     "unit": "1",
     "value": 64
    },
    "power_max_w": {
     "note": "maximum",
     "provenance": "vendor_spec",
     "source": "cisco-n9364e-sg2-ds",
     "unit": "W",
     "value": 2270
    },
    "power_w": {
     "note": "typical",
     "provenance": "vendor_spec",
     "source": "cisco-n9364e-sg2-ds",
     "unit": "W",
     "value": 995
    },
    "rack_units": {
     "provenance": "vendor_spec",
     "source": "cisco-n9364e-sg2-ds",
     "unit": "1",
     "value": 2
    },
    "switch_capacity_tbps": {
     "note": "64 x 800G; Cisco states 102.4 Tbps counting both directions",
     "provenance": "derived",
     "unit": "Tb/s",
     "value": 51.2
    },
    "weight_kg": {
     "note": "with PSUs and fans",
     "provenance": "vendor_spec",
     "source": "cisco-n9364e-sg2-ds",
     "unit": "kg",
     "value": 20.6
    },
    "width_mm": {
     "provenance": "vendor_spec",
     "source": "cisco-n9364e-sg2-ds",
     "unit": "mm",
     "value": 440
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "arista-7060x6-ds",
     "title": "Arista 7060X6 Series Data Sheet",
     "url": "https://www.arista.com/assets/data/pdf/Datasheets/7060X6-Datasheet.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "cisco-n9364e-sg2-ds",
     "title": "Cisco Nexus 9364E-SG2 Switches Data Sheet",
     "url": "https://www.cisco.com/c/en/us/products/collateral/switches/nexus-9000-series-switches/nexus-9364e-sg2-switch-ds.html"
    }
   ],
   "vendor": "Cisco"
  },
  "coolit-ahx240": {
   "as_of": "2026-10-18",
   "attrs": {
    "heat_rejection": "liquid-to-air",
    "placement": "in-row sidecar",
    "pump_redundancy": "N+1"
   },
   "category": "cdu",
   "description": "LIQUID-TO-AIR (sidecar-style) CDU: rejects TCS heat to room air through an 8-fan radiator, no facility water. For deploying DLC racks in air-cooled halls; CoolIT rates it for 2 x GB300/GB200 NVL72 racks. The air-side heat becomes room load for the air handlers.",
   "id": "coolit-ahx240",
   "kind": "equipment",
   "model": "AHx240",
   "name": "CoolIT AHx240 liquid-to-air CDU",
   "params": {
    "approach_k": {
     "note": "liquid-to-air approach (TCS supply minus air inlet), not facility-water approach",
     "provenance": "vendor_spec",
     "source": "coolit-ahx240-page",
     "unit": "K",
     "value": 15
    },
    "capacity_w": {
     "note": "240 kW at 15 C ATD, where ATD = TCS supply temperature minus room air inlet temperature (e.g. 40 C coolant with 25 C air)",
     "provenance": "vendor_spec",
     "source": "coolit-ahx240-page",
     "unit": "W",
     "value": 240000
    },
    "flow_lpm": {
     "provenance": "vendor_spec",
     "source": "coolit-ahx240-page",
     "unit": "L/min",
     "value": 280
    },
    "footprint_d_mm": {
     "provenance": "vendor_spec",
     "source": "coolit-ahx240-sheet",
     "unit": "mm",
     "value": 1199
    },
    "footprint_w_mm": {
     "provenance": "vendor_spec",
     "source": "coolit-ahx240-sheet",
     "unit": "mm",
     "value": 1200
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "coolit-ahx240-sheet",
     "unit": "mm",
     "value": 2293
    },
    "max_flow_kg_s": {
     "note": "280 L/min at 35 psi; 280 * 0.998 / 60 = 4.66 kg/s",
     "provenance": "vendor_spec",
     "source": "coolit-ahx240-page",
     "unit": "kg/s",
     "value": 4.66
    },
    "power_w": {
     "note": "power consumption incl. fans and pumps",
     "provenance": "vendor_spec",
     "source": "coolit-ahx240-page",
     "unit": "W",
     "value": 15500
    },
    "pump_head_kpa": {
     "note": "35 psi * 6.895 = 241.3 kPa at 280 L/min",
     "provenance": "vendor_spec",
     "source": "coolit-ahx240-page",
     "unit": "kPa",
     "value": 241.3
    },
    "weight_kg": {
     "note": "not published on product page or product sheet",
     "provenance": "unknown",
     "unit": "kg"
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "coolit-ahx240-page",
     "title": "CoolIT AHx240 product page",
     "url": "https://www.coolitsystems.com/cdu-product/ahx240/"
    },
    {
     "accessed": "2026-10-18",
     "id": "coolit-ahx240-sheet",
     "title": "CoolIT AHx240 product sheet",
     "url": "https://44473873.fs1.hubspotusercontent-na1.net/hubfs/44473873/Brochure%20Download/CoolIT-Product%20Sheet-CDU-AHx240.pdf"
    }
   ],
   "vendor": "CoolIT Systems (Ecolab)"
  },
  "coolit-chx2000": {
   "as_of": "2026-10-18",
   "attrs": {
    "placement": "in-row",
    "pump_redundancy": "redundant hot-swappable pumps (count not published on current page)"
   },
   "category": "cdu",
   "description": "Row-based liquid-to-liquid CDU in a 750 x 1200 mm footprint; CoolIT rates it for 12 x GB300 NVL72 racks. Hot-swappable pumps and TCS filters, 25 micron filtration, stainless piping, 4 in tri-clamp FWS/TCS, group control of 20 units.",
   "id": "coolit-chx2000",
   "kind": "equipment",
   "model": "CHx2000",
   "name": "CoolIT CHx2000 row-based CDU",
   "params": {
    "approach_k": {
     "note": "vendor-rated ATD at 2000 kW",
     "provenance": "vendor_spec",
     "source": "coolit-chx2000-page",
     "unit": "K",
     "value": 5
    },
    "capacity_w": {
     "note": "2000 kW at 5 C ATD (facility supply to TCS supply); supply temperatures not published. CoolIT's own comparison table estimates 2269 kW at 4 C ATD with PG25 (press report, StorageReview)",
     "provenance": "vendor_spec",
     "source": "coolit-chx2000-page",
     "unit": "W",
     "value": 2000000
    },
    "filtration_um": {
     "note": "press report: integrated 25 micron filtration",
     "provenance": "estimated",
     "source": "storagereview-chx2000",
     "unit": "um",
     "value": 25
    },
    "flow_lpm": {
     "provenance": "vendor_spec",
     "source": "coolit-chx2000-page",
     "unit": "L/min",
     "value": 2125
    },
    "footprint_d_mm": {
     "note": "press report",
     "provenance": "estimated",
     "source": "storagereview-chx2000",
     "unit": "mm",
     "value": 1200
    },
    "footprint_w_mm": {
     "note": "press report: 750 x 1200 mm footprint",
     "provenance": "estimated",
     "source": "storagereview-chx2000",
     "unit": "mm",
     "value": 750
    },
    "max_flow_kg_s": {
     "note": "2125 L/min at 35 psi from product page; 2125 * 0.998 / 60 = 35.35 kg/s. The 2026 sell sheet's '2 MW at 1.5 LPM/kW' implies ~3000 L/min, presumably at lower head; not used",
     "provenance": "vendor_spec",
     "source": "coolit-chx2000-page",
     "unit": "kg/s",
     "value": 35.35
    },
    "power_w": {
     "note": "power consumption as listed on the product page",
     "provenance": "vendor_spec",
     "source": "coolit-chx2000-page",
     "unit": "W",
     "value": 12240
    },
    "pump_head_kpa": {
     "note": "35 psi * 6.895 = 241.3 kPa available at 2125 L/min. Press (StorageReview) cites 53 psi secondary head pressure, likely at lower flow",
     "provenance": "vendor_spec",
     "source": "coolit-chx2000-page",
     "unit": "kPa",
     "value": 241.3
    },
    "weight_kg": {
     "note": "not published on CoolIT product page or sell sheet as of 2026-10",
     "provenance": "unknown",
     "unit": "kg"
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "coolit-chx2000-page",
     "title": "CoolIT CHx2000 product page",
     "url": "https://www.coolitsystems.com/cdu-product/chx2000/"
    },
    {
     "accessed": "2026-10-18",
     "id": "coolit-chx2000-sheet",
     "title": "CoolIT CHx 2000 sell sheet (08/26)",
     "url": "https://44473873.fs1.hubspotusercontent-na1.net/hubfs/44473873/Brochure%20Download/CoolIT%20CHx%202000%20Sell%20Sheet%20Ecolab.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "storagereview-chx2000",
     "title": "StorageReview: CoolIT unveils CHx2000 CDU with 2MW liquid cooling capacity",
     "url": "https://www.storagereview.com/news/coolit-unveils-chx2000-cdu-with-2mw-liquid-cooling-capacity-in-standard-rack-footprint"
    }
   ],
   "vendor": "CoolIT Systems (Ecolab)"
  },
  "coolit-chx3000": {
   "as_of": "2026-10-18",
   "attrs": {
    "placement": "in-row or facility (grey space)",
    "pump_redundancy": "N+1"
   },
   "category": "cdu",
   "description": "Row- or facility-based liquid-to-liquid CDU, IP54 enclosure for white or grey space (ambient to 50 C), N+1 pumps, filters and sensors, built-in ATS; CoolIT rates it for 18 AI racks at 190 kW.",
   "id": "coolit-chx3000",
   "kind": "equipment",
   "model": "CHx3000",
   "name": "CoolIT CHx3000 row/facility CDU",
   "params": {
    "approach_k": {
     "note": "vendor-rated ATD at 3 MW",
     "provenance": "vendor_spec",
     "source": "coolit-chx3000-page",
     "unit": "K",
     "value": 3
    },
    "capacity_w": {
     "note": "3 MW at 3 C ATD; supply temperatures not published",
     "provenance": "vendor_spec",
     "source": "coolit-chx3000-page",
     "unit": "W",
     "value": 3000000
    },
    "flow_lpm": {
     "provenance": "vendor_spec",
     "source": "coolit-chx3000-page",
     "unit": "L/min",
     "value": 4500
    },
    "max_flow_kg_s": {
     "note": "4500 L/min * 0.998 / 60 = 74.85 kg/s",
     "provenance": "vendor_spec",
     "source": "coolit-chx3000-page",
     "unit": "kg/s",
     "value": 74.85
    },
    "power_w": {
     "note": "power consumption as listed on product page (likely maximum)",
     "provenance": "vendor_spec",
     "source": "coolit-chx3000-page",
     "unit": "W",
     "value": 75000
    },
    "pump_head_kpa": {
     "note": "50 psi pressure head at 4500 L/min; 50 * 6.895 = 344.7 kPa",
     "provenance": "vendor_spec",
     "source": "coolit-chx3000-page",
     "unit": "kPa",
     "value": 344.7
    },
    "weight_kg": {
     "note": "not published; product sheet is gated behind a form",
     "provenance": "unknown",
     "unit": "kg"
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "coolit-chx3000-page",
     "title": "CoolIT CHx3000 product page",
     "url": "https://www.coolitsystems.com/cdu-product/chx3000/"
    }
   ],
   "vendor": "CoolIT Systems (Ecolab)"
  },
  "credo-span-800g-aec": {
   "as_of": "2026-10-18",
   "attrs": {
    "connector": "OSFP / OSFP-RHS",
    "media": "copper",
    "type": "active electrical (AEC)"
   },
   "category": "cable",
   "description": "Retimed active electrical cable for rack-to-rack links, 4-7 m, 8 x 112G PAM4 lanes. Weights per length from the brief: 4 m 500 g, 5 m 580 g, 6 m 660 g, 7 m 740 g.",
   "id": "credo-span-800g-aec",
   "kind": "equipment",
   "model": "CAC87X281A1B-C2-HW",
   "name": "800G active electrical cable (Credo HiWire SPAN AEC, OSFP to OSFP-RHS)",
   "params": {
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "credo-span-aec",
     "unit": "Gb/s",
     "value": 800
    },
    "power_per_end_w": {
     "note": "typical",
     "provenance": "vendor_spec",
     "source": "credo-span-aec",
     "unit": "W/end",
     "value": 10
    },
    "reach_m": {
     "note": "4.0-7.0 m",
     "provenance": "vendor_spec",
     "source": "credo-span-aec",
     "unit": "m",
     "value": 7
    },
    "weight_kg_per_m": {
     "note": "slope of vendor weights (740 g at 7 m minus 500 g at 4 m, over 3 m); end hardware ~0.18 kg per assembly extra",
     "provenance": "derived",
     "source": "credo-span-aec",
     "unit": "kg/m",
     "value": 0.08
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "credo-span-aec",
     "title": "Credo ZeroFlap HiWire SPAN AEC 800G OSFP to OSFP-RHS product brief (REV 092625)",
     "url": "https://credosemi.com/wp-content/uploads/Credo_AEC_800G_SPAN_O_O_RHS_Product_Brief_2025Sept26.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "credo-span-page",
     "title": "Credo 800G SPAN AEC OSFP to OSFP-RHS product page",
     "url": "https://credosemi.com/products/zeroflapaec/800g-span-osfp-to-osfp-rhs/"
    }
   ],
   "vendor": "Credo"
  },
  "delta-800vdc-dc-busway": {
   "as_of": "2026-10-18",
   "attrs": {
    "power_input": "dc_800v",
    "status": "announced (OCP 2026), no datasheet"
   },
   "category": "busway",
   "description": "Row-level DC busway Delta showed at OCP Global Summit 2026 for 800 VDC architectures. Announced only; Delta published no ampere, voltage or kW rating. Values below are placeholders for sizing.",
   "id": "delta-800vdc-dc-busway",
   "kind": "equipment",
   "model": "DC Busway (800 VDC)",
   "name": "Delta 800 VDC DC Busway (announced)",
   "params": {
    "capacity_w": {
     "high": 2000000,
     "low": 800000,
     "note": "no rating published. Estimated as 1000-2500 A (the ampacity band of today's AC AI-row busways, e.g. Starline T5 1200 A, Siemens LData 2500 A) x 800 V two-conductor DC = 0.8-2.0 MW",
     "provenance": "estimated",
     "source": "delta-ocp-2026-prn",
     "unit": "W"
    },
    "rating_a": {
     "high": 2500,
     "low": 1000,
     "note": "assumed equal to AC row busway ampacities (1000-2500 A); no Delta figure",
     "provenance": "estimated",
     "unit": "A"
    },
    "voltage_v": {
     "note": "Delta: 'efficient power distribution for upcoming 800 VDC architectures'; NVIDIA says 800 VDC carries 85% more power than 415 VAC in the same conductor",
     "provenance": "vendor_spec",
     "source": "delta-ocp-2026-prn",
     "unit": "V",
     "value": 800
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "delta-ocp-2026-prn",
     "title": "Delta highlights 800 VDC power and cooling at OCP Global Summit 2026 (PR Newswire, 2026-10-15)",
     "url": "https://www.prnewswire.com/news-releases/delta-highlights-collaboration-with-nvidia-in-advancing-energy-efficient-800-vdc-power-and-cooling-solutions-for-ai-data-centers-at-ocp-global-summit-2026-302909912.html"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-800vdc-blog-2025",
     "title": "NVIDIA 800 V HVDC architecture will power the next generation of AI factories (NVIDIA Technical Blog, 2025-05-20)",
     "url": "https://developer.nvidia.com/blog/nvidia-800-v-hvdc-architecture-will-power-the-next-Generation-of-ai-factories"
    }
   ],
   "vendor": "Delta Electronics"
  },
  "delta-800vdc-in-row-power-rack-660kw": {
   "as_of": "2026-10-18",
   "attrs": {
    "input": "ac",
    "power_input": "dc_800v",
    "status": "showcased GTC/OCP 2026; shipping date not published"
   },
   "category": "rectifier",
   "description": "In-row AC-to-800 VDC power rack (sidecar) for NVIDIA Vera Rubin NVL72 / MGX: six 7RU modules, each a 3RU 110 kW power shelf plus a 4RU 80 kW BBU (480 kW backup). Built from 18.5 kW AC/DC PSUs. Shown at GTC 2026 and OCP 2026; a compact 800 kW no-BBU version is also mentioned.",
   "id": "delta-800vdc-in-row-power-rack-660kw",
   "kind": "equipment",
   "model": "800 VDC In-Row 660 kW Power Rack",
   "name": "Delta 800 VDC In-Row Power Rack 660 kW",
   "params": {
    "bbu_power_w": {
     "note": "6 x 80 kW embedded BBUs",
     "provenance": "vendor_spec",
     "source": "delta-gtc-2026-brandnews",
     "unit": "W",
     "value": 480000
    },
    "capacity_w": {
     "note": "6 x 110 kW power shelves",
     "provenance": "vendor_spec",
     "source": "delta-gtc-2026-brandnews",
     "unit": "W",
     "value": 660000
    },
    "efficiency": {
     "note": "'AC-DC efficiency as high as 98%' (peak, PSU level); whole-rack efficiency at partial load not published",
     "provenance": "vendor_spec",
     "source": "delta-gtc-2026-brandnews",
     "unit": "1",
     "value": 0.98
    },
    "input_voltage_v": {
     "note": "AC input voltage not published",
     "provenance": "unknown",
     "unit": "V"
    },
    "shelf_rating_w": {
     "provenance": "vendor_spec",
     "source": "delta-ocp-2026-prn",
     "unit": "W",
     "value": 110000
    },
    "voltage_v": {
     "note": "800 VDC output",
     "provenance": "vendor_spec",
     "source": "delta-gtc-2026-brandnews",
     "unit": "V",
     "value": 800
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "delta-gtc-2026-brandnews",
     "title": "Delta exhibits energy-saving solutions for 800 VDC at NVIDIA GTC 2026 (Delta brand news)",
     "url": "https://brandnews.deltaww.com/EN/IoTSolutionsDetail/12772"
    },
    {
     "accessed": "2026-10-18",
     "id": "delta-ocp-2026-prn",
     "title": "Delta highlights 800 VDC power and cooling at OCP Global Summit 2026 (PR Newswire, 2026-10-15)",
     "url": "https://www.prnewswire.com/news-releases/delta-highlights-collaboration-with-nvidia-in-advancing-energy-efficient-800-vdc-power-and-cooling-solutions-for-ai-data-centers-at-ocp-global-summit-2026-302909912.html"
    }
   ],
   "vendor": "Delta Electronics"
  },
  "delta-gocool-1500": {
   "as_of": "2026-10-18",
   "attrs": {
    "placement": "in-row",
    "pump_redundancy": "3+1 (N+1) or 4 pumps N mode"
   },
   "category": "cdu",
   "description": "1.5 MW row liquid-to-liquid CDU, 1200 x 1200 x 2300 mm; 3+1 pumps, hot-swappable 500 um primary and 50 um secondary filters, dual feed with ATS.",
   "id": "delta-gocool-1500",
   "kind": "equipment",
   "model": "GoCool-1500",
   "name": "Delta GoCool-1500 liquid-to-liquid CDU",
   "params": {
    "approach_k": {
     "note": "approach at the 1500 kW rating; 4 K available at 1016 kW",
     "provenance": "vendor_spec",
     "source": "delta-gocool1500",
     "unit": "K",
     "value": 6
    },
    "capacity_w": {
     "note": "1500 kW at 6 C approach, 1500 L/min secondary, 1300 L/min primary (1.0 L/min/kW). Other ratings: 1375 kW @6 C/1650 L/min; 1250 kW @5 C/1500 L/min; 1016 kW @4 C/1524 L/min with 17 C primary inlet and PG25 secondary",
     "provenance": "vendor_spec",
     "source": "delta-gocool1500",
     "unit": "W",
     "value": 1500000
    },
    "filtration_um": {
     "note": "secondary 50 um (upgradable to 25 um); primary 500 um",
     "provenance": "vendor_spec",
     "source": "delta-gocool1500",
     "unit": "um",
     "value": 50
    },
    "flow_lpm": {
     "note": "secondary flow at 1500 kW rating",
     "provenance": "vendor_spec",
     "source": "delta-gocool1500",
     "unit": "L/min",
     "value": 1500
    },
    "footprint_d_mm": {
     "provenance": "vendor_spec",
     "source": "delta-gocool1500",
     "unit": "mm",
     "value": 1200
    },
    "footprint_w_mm": {
     "provenance": "vendor_spec",
     "source": "delta-gocool1500",
     "unit": "mm",
     "value": 1200
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "delta-gocool1500",
     "unit": "mm",
     "value": 2300
    },
    "max_flow_kg_s": {
     "note": "highest listed secondary flow 1650 L/min * 0.998 / 60 = 27.45 kg/s",
     "provenance": "vendor_spec",
     "source": "delta-gocool1500",
     "unit": "kg/s",
     "value": 27.45
    },
    "noise_dba": {
     "note": "<76 dBA at 1 m",
     "provenance": "vendor_spec",
     "source": "delta-gocool1500",
     "unit": "1",
     "value": 76
    },
    "power_w": {
     "high": 25000,
     "low": 12000,
     "note": "not published. Hydraulic power ~ 1524 L/min (0.0254 m3/s) * (331 kPa external + ~100 kPa internal) = 11 kW; divided by 0.45-0.9 wire-to-water efficiency gives 12-25 kW",
     "provenance": "estimated",
     "unit": "W",
     "value": 18000
    },
    "primary_pressure_drop_kpa": {
     "provenance": "vendor_spec",
     "source": "delta-gocool1500",
     "unit": "kPa",
     "value": 114
    },
    "pump_head_kpa": {
     "note": "secondary external pressure drop available at nominal flow",
     "provenance": "vendor_spec",
     "source": "delta-gocool1500",
     "unit": "kPa",
     "value": 331
    },
    "weight_kg": {
     "note": "with coolant; 1600 kg without",
     "provenance": "vendor_spec",
     "source": "delta-gocool1500",
     "unit": "kg",
     "value": 1900
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "delta-gocool1500",
     "title": "Delta liquid-to-liquid CDU 1500 kW specifications",
     "url": "https://deltapowersolutions.com/en/mcis/liquid-to-liquid-coolant-distribution-unit-1500kw-specifications.php"
    }
   ],
   "vendor": "Delta Electronics"
  },
  "eaton-envirotran-hdc-3000kva": {
   "as_of": "2026-10-18",
   "attrs": {
    "insulation": "liquid-filled (FR3 ester)",
    "standard": "DOE 2016 (10 CFR 431)",
    "status": "shipping"
   },
   "category": "transformer",
   "description": "Liquid-filled (Envirotemp FR3 natural ester) substation transformer designed for data centers, close-coupled to LV switchgear; 15/25/35 kV class primaries, 1000-5000 kVA. 3000 kVA is the most common data center size. Ratings from press; no Eaton datasheet opened.",
   "id": "eaton-envirotran-hdc-3000kva",
   "kind": "equipment",
   "model": "Envirotran HDC (Hardened Data Center) 3000 kVA",
   "name": "Eaton (Cooper Power) Envirotran HDC 3000 kVA liquid-filled",
   "params": {
    "capacity_w": {
     "note": "press report: most commissioned units 3000 kVA (range 1000-5000 kVA); kVA x 1000 at assumed pf 1.0",
     "provenance": "estimated",
     "source": "csemag-hdc-transformer",
     "unit": "W",
     "value": 3000000
    },
    "efficiency": {
     "high": 0.997,
     "low": 0.9953,
     "note": "at 50% load. High: ~99.7% (press report). Low: DOE 2016 minimum for 3-phase liquid-immersed 2500 kVA, 99.53% (10 CFR 431.196(b)(2)); 3000 kVA is above the 2016 table, so the 2500 kVA floor is used",
     "provenance": "estimated",
     "source": "csemag-hdc-transformer",
     "unit": "1"
    },
    "efficiency_full_load": {
     "high": 0.994,
     "low": 0.993,
     "note": "press report: typically 99.3-99.4% at 100% load",
     "provenance": "estimated",
     "source": "csemag-hdc-transformer",
     "unit": "1"
    },
    "weight_kg": {
     "note": "not published in the cited source",
     "provenance": "unknown",
     "unit": "kg"
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "csemag-hdc-transformer",
     "title": "The 'HDC' transformer: a liquid-filled transformer designed for large data centers (Consulting-Specifying Engineer, 2012)",
     "url": "https://www.csemag.com/the-hdc-transformer-a-liquid-filled-transformer-designed-specifically-for-application-within-large-data-centers/"
    },
    {
     "accessed": "2026-10-18",
     "id": "ecfr-10cfr431-196",
     "title": "10 CFR 431.196 energy conservation standards for distribution transformers (eCFR)",
     "url": "https://www.ecfr.gov/api/renderer/v1/content/enhanced/current/title-10?part=431&section=431.196"
    }
   ],
   "vendor": "Eaton (Cooper Power series)"
  },
  "eaton-magnum-ds-4000a": {
   "as_of": "2026-10-18",
   "attrs": {
    "power_input": "ac_54v",
    "standard": "UL 1558 / ANSI C37.20.1",
    "status": "shipping"
   },
   "category": "switchgear",
   "description": "UL 1558 / ANSI C37.20.1 metal-enclosed drawout LV switchgear. Bus ratings 2000-10,000 A, breakers 800-6000 A, 100/150/200 kA bus bracing, 600 VAC class. 4000 A is the usual main for a 2.5-3 MVA, 480 V unit substation.",
   "id": "eaton-magnum-ds-4000a",
   "kind": "equipment",
   "model": "Magnum DS (4000 A cross bus)",
   "name": "Eaton Magnum DS LV switchgear, 4000 A main bus",
   "params": {
    "capacity_w": {
     "note": "4000 A x 480 V x sqrt(3) = 3.33 MW at unity pf. Lineup offered 2000-10,000 A (10,000 A = 8.31 MW at 480 V)",
     "provenance": "derived",
     "unit": "W",
     "value": 3325538
    },
    "max_rating_a": {
     "note": "maximum continuous cross bus",
     "provenance": "vendor_spec",
     "source": "eaton-dg019004en-magnum-ds",
     "unit": "A",
     "value": 10000
    },
    "rating_a": {
     "note": "one of the available cross bus ratings: 2000, 3200, 4000, 5000, 6000, 8000, 10,000 A",
     "provenance": "vendor_spec",
     "source": "eaton-dg019004en-magnum-ds",
     "unit": "A",
     "value": 4000
    },
    "short_circuit_a": {
     "note": "standard bus bracing 100 kA; 150 and 200 kA optional",
     "provenance": "vendor_spec",
     "source": "eaton-dg019004en-magnum-ds",
     "unit": "A",
     "value": 100000
    },
    "voltage_v": {
     "note": "480 V system (508 V max); 600 V class",
     "provenance": "vendor_spec",
     "source": "eaton-dg019004en-magnum-ds",
     "unit": "V",
     "value": 480
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "eaton-dg019004en-magnum-ds",
     "title": "Eaton Design Guide DG019004EN, Magnum DS rear-access low-voltage switchgear (Jan 2021)",
     "url": "https://eatonarabia.com/wp-content/uploads/2022/01/eaton-rear-access-low-voltage-switchgear-design-guide-dg019004en-1.pdf"
    }
   ],
   "vendor": "Eaton"
  },
  "evapco-eaw-dd-1512xl017g7": {
   "as_of": "2026-10-18",
   "attrs": {
    "fan_motor": "EC",
    "pre_cooling": "optional adiabatic pad or spray"
   },
   "category": "dry_cooler",
   "description": "Double-stack closed-circuit dry cooler with optional adiabatic pad or spray pre-cooling; 12 EC fans, three 14.9 ft modules, stainless coil tubing. Marketed for data centers.",
   "id": "evapco-eaw-dd-1512xl017g7",
   "kind": "equipment",
   "model": "EAW-DD 1512XL017G7",
   "name": "EVAPCO eco-Air EAW-DD 1512XL017G7 double-stack dry/adiabatic cooler",
   "params": {
    "airflow_m3_s": {
     "note": "708,400 cfm * 0.000472 = 334.3 m3/s",
     "provenance": "vendor_spec",
     "source": "evapco-ecoair-catalog",
     "unit": "m3/s",
     "value": 334.3
    },
    "approach_k": {
     "note": "leaving fluid 100 F minus entering air 92 F = 8 F = 4.4 K at the nominal rating",
     "provenance": "vendor_spec",
     "source": "evapco-ecoair-catalog",
     "unit": "K",
     "value": 4.4
    },
    "capacity_w": {
     "note": "nominal 8330 MBH DRY at 110->100 F fluid (43.3->37.8 C) with 92 F (33.3 C) entering air dry bulb; 8330 * 293.07 W/MBH = 2.441 MW. Adiabatic mode raises capacity at high ambient (site-dependent)",
     "provenance": "vendor_spec",
     "source": "evapco-ecoair-catalog",
     "unit": "W",
     "value": 2441000
    },
    "footprint_w_mm": {
     "note": "11 ft 10.5 in; 13 ft 6 in (4115 mm) with adiabatic pads",
     "provenance": "vendor_spec",
     "source": "evapco-ecoair-catalog",
     "unit": "mm",
     "value": 3620
    },
    "height_mm": {
     "note": "18 ft 3.5 in",
     "provenance": "vendor_spec",
     "source": "evapco-ecoair-catalog",
     "unit": "mm",
     "value": 5577
    },
    "length_mm": {
     "note": "40 ft 6-12/25 in",
     "provenance": "vendor_spec",
     "source": "evapco-ecoair-catalog",
     "unit": "mm",
     "value": 12355
    },
    "power_w": {
     "note": "total EC fan motor rating 278 HP (207 kW) for 12 fans; nameplate, actual absorbed power at rating not published",
     "provenance": "vendor_spec",
     "source": "evapco-ecoair-catalog",
     "unit": "W",
     "value": 207000
    },
    "weight_kg": {
     "note": "operating weight 46,480 lb; shipping 40,390 lb",
     "provenance": "vendor_spec",
     "source": "evapco-ecoair-catalog",
     "unit": "kg",
     "value": 21083
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "evapco-ecoair-catalog",
     "title": "EVAPCO eco-Air Series double stack dry & adiabatic coolers catalog",
     "url": "https://www.evapco.com/media/1645013"
    },
    {
     "accessed": "2026-10-18",
     "id": "evapco-eaw-da-page",
     "title": "EVAPCO EAW-DA double stack adiabatic cooler product page",
     "url": "https://www.evapco.com/node/582200"
    }
   ],
   "vendor": "EVAPCO"
  },
  "huawei-ups5000-h-1200kva": {
   "as_of": "2026-10-18",
   "attrs": {
    "capacity_basis": "frame",
    "status": "shipping"
   },
   "category": "ups_module",
   "description": "Modular UPS with 100 kW/3U hot-swappable power modules; 400-1600 kVA frames at 380/400/415 V, unity output pf. Capacity here is the 1200 kVA frame.",
   "id": "huawei-ups5000-h-1200kva",
   "kind": "equipment",
   "model": "UPS5000-H 1200 kVA",
   "name": "Huawei UPS5000-H 1200 kVA",
   "params": {
    "capacity_w": {
     "note": "1200 kVA frame at output pf 1",
     "provenance": "vendor_spec",
     "source": "huawei-ups5000-h-page",
     "unit": "W",
     "value": 1200000
    },
    "depth_mm": {
     "provenance": "vendor_spec",
     "source": "huawei-ups5000-h-page",
     "unit": "mm",
     "value": 1000
    },
    "efficiency": {
     "note": "normal (double-conversion) mode 'up to 97.5%'. S-ECO mode up to 99% (page also says 99.1% link efficiency)",
     "provenance": "vendor_spec",
     "source": "huawei-ups5000-h-page",
     "unit": "1",
     "value": 0.975
    },
    "efficiency_eco": {
     "note": "S-ECO mode, up to",
     "provenance": "vendor_spec",
     "source": "huawei-ups5000-h-page",
     "unit": "1",
     "value": 0.99
    },
    "footprint_w_mm": {
     "note": "1200 kVA cabinet 1600 W x 1000 D x 2200 H mm",
     "provenance": "vendor_spec",
     "source": "huawei-ups5000-h-page",
     "unit": "mm",
     "value": 1600
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "huawei-ups5000-h-page",
     "unit": "mm",
     "value": 2200
    },
    "module_capacity_w": {
     "note": "100 kW / 3U module",
     "provenance": "vendor_spec",
     "source": "huawei-ups5000-h-page",
     "unit": "W",
     "value": 100000
    },
    "weight_kg": {
     "note": "not on product page",
     "provenance": "unknown",
     "unit": "kg"
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "huawei-ups5000-h-page",
     "title": "Huawei Digital Power UPS5000-H product page (SG)",
     "url": "https://digitalpower.huawei.com/sg/data-center-facility/ups5000h.html"
    }
   ],
   "vendor": "Huawei Digital Power"
  },
  "kelvion-lf-pd203t4h-080y06d": {
   "as_of": "2026-10-18",
   "attrs": {
    "fan_motor": "AC 400V/3ph",
    "pre_cooling": "none (dry)"
   },
   "category": "dry_cooler",
   "description": "Horizontal-coil (flatbed) dry cooler, 6 x 800 mm AC fans, Eurovent-certified range; selection shown is a warm-water point (55->42 C) typical of liquid-cooled AI heat rejection. Much smaller than the hyperscale double-stack units.",
   "id": "kelvion-lf-pd203t4h-080y06d",
   "kind": "equipment",
   "model": "LF-PD203T4H-080Y06D",
   "name": "Kelvion LF-PD203T4H-080Y06D flatbed dry cooler",
   "params": {
    "airflow_m3_s": {
     "note": "130,014 m3/h",
     "provenance": "oem_datasheet",
     "source": "kelvion-select-rt",
     "unit": "m3/s",
     "value": 36.12
    },
    "approach_k": {
     "note": "fluid outlet 42 C minus ambient 32 C",
     "provenance": "oem_datasheet",
     "source": "kelvion-select-rt",
     "unit": "K",
     "value": 10
    },
    "capacity_w": {
     "note": "515.87 kW at fluid 55 C in / 42 C out, 30% ethylene glycol, 36.41 m3/h, 32 C ambient, 41% RH, dry operation",
     "provenance": "oem_datasheet",
     "source": "kelvion-select-rt",
     "unit": "W",
     "value": 515870
    },
    "fluid_pressure_drop_kpa": {
     "provenance": "oem_datasheet",
     "source": "kelvion-select-rt",
     "unit": "kPa",
     "value": 24
    },
    "footprint_w_mm": {
     "note": "dimension B",
     "provenance": "oem_datasheet",
     "source": "kelvion-select-rt",
     "unit": "mm",
     "value": 2260
    },
    "length_mm": {
     "note": "dimension A",
     "provenance": "oem_datasheet",
     "source": "kelvion-select-rt",
     "unit": "mm",
     "value": 6303
    },
    "noise_dba": {
     "note": "LpA at 10 m",
     "provenance": "oem_datasheet",
     "source": "kelvion-select-rt",
     "unit": "1",
     "value": 61
    },
    "power_w": {
     "note": "6 fans x 1708 W power input at selected speed (870 rpm); nominal 1850 W per fan",
     "provenance": "oem_datasheet",
     "source": "kelvion-select-rt",
     "unit": "W",
     "value": 10248
    },
    "weight_kg": {
     "note": "incl. fluid; 1258 kg dry",
     "provenance": "oem_datasheet",
     "source": "kelvion-select-rt",
     "unit": "kg",
     "value": 1471
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "kelvion-select-rt",
     "title": "Kelvion Select RT datasheet LF-PD203T4H-080Y06D (2023-03, hosted by reseller resale.de)",
     "url": "https://www.resale.de/images/161618957_g_rueckkuehler-lf-pd203t4h-080y06d_2023-04-dn100.pdf"
    }
   ],
   "vendor": "Kelvion"
  },
  "liquidstack-cdu-1mw": {
   "as_of": "2026-10-18",
   "attrs": {
    "placement": "in-row",
    "pump_redundancy": "dual hot-swappable VSD pumps (N+1 at reduced flow)"
   },
   "category": "cdu",
   "description": "Row-style liquid-to-liquid DTC CDU, 900 W x 1242 D x 2200 H mm; dual hot-swappable VSD pumps, 316SS plate HX, integrated ATS, dual 25 micron filtration, PN16, top/bottom piping.",
   "id": "liquidstack-cdu-1mw",
   "kind": "equipment",
   "model": "CDU-1MW",
   "name": "LiquidStack CDU-1MW",
   "params": {
    "approach_k": {
     "note": "vendor ATD at all three rating points",
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "K",
     "value": 4
    },
    "capacity_w": {
     "note": "1350 kW at 4 C ATD with PG25 at 1500 L/min and 13 K TCS delta-T; 1202 kW at 12 K, 1004 kW at 10 K",
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "W",
     "value": 1350000
    },
    "facility_supply_max_c": {
     "note": "FWS water temperature range 10-45 C",
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "C",
     "value": 45
    },
    "filtration_um": {
     "note": "dual 25 micron",
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "um",
     "value": 25
    },
    "flow_lpm": {
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "L/min",
     "value": 1500
    },
    "footprint_d_mm": {
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "mm",
     "value": 1242
    },
    "footprint_w_mm": {
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "mm",
     "value": 900
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "mm",
     "value": 2200
    },
    "max_flow_kg_s": {
     "note": "max TCS flow 1500 L/min * 0.998 / 60 = 24.95 kg/s",
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "kg/s",
     "value": 24.95
    },
    "noise_dba": {
     "note": "<68 dBA at 3 m, full load",
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "1",
     "value": 68
    },
    "power_w": {
     "note": "power consumption 23 kW (11 kW per pump)",
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "W",
     "value": 23000
    },
    "pump_head_kpa": {
     "note": "read from the datasheet TCS pump curve: ~2.75 bar with both pumps at 1500 L/min (~4.5 bar at 400 L/min); single pump reaches ~2.6 bar at 1050 L/min. FWS side pressure drop ~0.9 bar at 1500 L/min",
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "kPa",
     "value": 275
    },
    "weight_dry_kg": {
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "kg",
     "value": 911
    },
    "weight_kg": {
     "note": "operating weight; dry 911 kg, shipping 1100 kg",
     "provenance": "vendor_spec",
     "source": "liquidstack-slb001",
     "unit": "kg",
     "value": 1165
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "liquidstack-slb001",
     "title": "LiquidStack CDU-1MW datasheet CDU-SLB001-EN (04/20/2026)",
     "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Sales/CDU-SLB001-EN_04202026.pdf"
    }
   ],
   "vendor": "LiquidStack (Trane Technologies)"
  },
  "nvidia-mca4j80-800g-acc": {
   "as_of": "2026-10-18",
   "attrs": {
    "connector": "OSFP",
    "media": "copper",
    "type": "active copper (ACC)"
   },
   "category": "cable",
   "description": "Linear active copper cable (equalizer IC per end), 3-5 m, 8 x 100G-PAM4, propagation delay max 4.5 ns/m. NVIDIA recommends passive DAC below 3 m.",
   "id": "nvidia-mca4j80-800g-acc",
   "kind": "equipment",
   "model": "MCA4J80-Nxxx",
   "name": "800G active copper cable (NVIDIA MCA4J80 ACC, OSFP twin-port 2x400G)",
   "params": {
    "diameter_mm": {
     "note": "26AWG 5 m; 7.2 mm for 30AWG",
     "provenance": "vendor_spec",
     "source": "nvidia-mca4j80-specs",
     "unit": "mm",
     "value": 8.9
    },
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-mca4j80",
     "unit": "Gb/s",
     "value": 800
    },
    "power_per_end_w": {
     "note": "max",
     "provenance": "vendor_spec",
     "source": "nvidia-mca4j80-specs",
     "unit": "W/end",
     "value": 1.5
    },
    "reach_m": {
     "note": "lengths 3, 4, 5 m; 5 m max",
     "provenance": "vendor_spec",
     "source": "nvidia-mca4j80",
     "unit": "m",
     "value": 5
    },
    "weight_kg_per_m": {
     "high": 0.2,
     "low": 0.1,
     "note": "not published; 30AWG (7.2 mm) at 3-4 m, 26AWG (8.9 mm) at 5 m per NVIDIA spec. Estimated like the DAC entry",
     "provenance": "estimated",
     "unit": "kg/m",
     "value": 0.15
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "nvidia-mca4j80",
     "title": "NVIDIA MCA4J80-Nxxx 800Gb/s twin-port OSFP active copper cable (ACC)",
     "url": "https://networking-docs.nvidia.com/mca4j80nxxx800pub"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-mca4j80-specs",
     "title": "NVIDIA MCA4J80-Nxxx ACC - Specifications",
     "url": "https://networking-docs.nvidia.com/mca4j80nxxx800pub/specifications"
    }
   ],
   "vendor": "NVIDIA"
  },
  "nvidia-mcp4y10-800g-dac": {
   "as_of": "2026-10-18",
   "attrs": {
    "connector": "OSFP",
    "media": "copper",
    "type": "passive DAC"
   },
   "category": "cable",
   "description": "Passive direct-attach copper, 8 x 100G-PAM4 lanes, 0.5-2 m (30AWG to 1.5 m, 26AWG at 2 m), 16 twinax pairs. Switch-to-switch or in-rack links only.",
   "id": "nvidia-mcp4y10-800g-dac",
   "kind": "equipment",
   "model": "MCP4Y10-Nxxx",
   "name": "800G passive copper DAC (NVIDIA MCP4Y10, OSFP twin-port 2x400G)",
   "params": {
    "diameter_mm": {
     "note": "30AWG; 8.9 mm for 26AWG 2 m",
     "provenance": "vendor_spec",
     "source": "nvidia-mcp4y10-specs",
     "unit": "mm",
     "value": 7.2
    },
    "port_speed_gbps": {
     "note": "2 x 400G per OSFP",
     "provenance": "vendor_spec",
     "source": "nvidia-mcp4y10-overview",
     "unit": "Gb/s",
     "value": 800
    },
    "power_per_end_w": {
     "note": "max power consumption 0.1 W (EEPROM only); passive, effectively zero",
     "provenance": "vendor_spec",
     "source": "nvidia-mcp4y10-specs",
     "unit": "W/end",
     "value": 0.1
    },
    "reach_m": {
     "note": "max length 2 m",
     "provenance": "vendor_spec",
     "source": "nvidia-mcp4y10-overview",
     "unit": "m",
     "value": 2
    },
    "weight_kg_per_m": {
     "high": 0.18,
     "low": 0.09,
     "note": "not published. 16-pair 30AWG twinax, 7.2 mm OD (26AWG 8.9 mm) per NVIDIA spec; scaled from Credo 800G AEC weights (slope ~0.08 kg/m for a thinner cable) by cross-section",
     "provenance": "estimated",
     "unit": "kg/m",
     "value": 0.12
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "credo-span-aec",
     "title": "Credo ZeroFlap HiWire SPAN AEC 800G OSFP to OSFP-RHS product brief (REV 092625)",
     "url": "https://credosemi.com/wp-content/uploads/Credo_AEC_800G_SPAN_O_O_RHS_Product_Brief_2025Sept26.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-mcp4y10-overview",
     "title": "NVIDIA MCP4Y10-Nxxx 800Gb/s twin-port OSFP passive DAC - Overview",
     "url": "https://networking-docs.nvidia.com/mcp4y10nxxx2x400pub/overview"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-mcp4y10-specs",
     "title": "NVIDIA MCP4Y10-Nxxx 800Gb/s twin-port OSFP passive DAC - Specifications",
     "url": "https://networking-docs.nvidia.com/mcp4y10nxxx2x400pub/specifications"
    }
   ],
   "vendor": "NVIDIA"
  },
  "nvidia-mma4z00-800g-sr8": {
   "as_of": "2026-10-18",
   "attrs": {
    "connector": "OSFP, 2 x MPO-12/APC",
    "media": "optics",
    "type": "SR8 multimode"
   },
   "category": "cable",
   "description": "Twin-port OSFP 2 x 400G multimode transceiver, 850 nm VCSEL, 8 fibers over two MPO-12/APC; 50 m on OM4, 30 m on OM3. A link is two transceivers plus MPO fiber.",
   "id": "nvidia-mma4z00-800g-sr8",
   "kind": "equipment",
   "model": "MMA4Z00-NS",
   "name": "800G multimode SR8 optics link (NVIDIA MMA4Z00-NS, 2xSR4)",
   "params": {
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-mma4z00",
     "unit": "Gb/s",
     "value": 800
    },
    "power_per_end_w": {
     "note": "max",
     "provenance": "vendor_spec",
     "source": "nvidia-mma4z00",
     "unit": "W/end",
     "value": 17
    },
    "reach_m": {
     "note": "OM4; 30 m on OM3",
     "provenance": "vendor_spec",
     "source": "nvidia-mma4z00",
     "unit": "m",
     "value": 50
    },
    "weight_kg_per_m": {
     "note": "two 12-fiber MPO jumpers per 800G twin-port link at 8.3 g/m each (Neutrik 3.0 mm 12-fiber cable datasheet); structured trunks carry more fibers per jacket and weigh less per link",
     "provenance": "derived",
     "source": "neutrik-mtp-cable",
     "unit": "kg/m",
     "value": 0.017
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "neutrik-mtp-cable",
     "title": "Neutrik opticalCON MTP patch and breakout cable datasheet (12-fiber 3.0 mm cable weight)",
     "url": "https://www.neutrik.de/media/9963/download/cable-datasheet---opticalcon-mtp---patchundbreakout.pdf?v=1"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-mma4z00",
     "title": "NVIDIA MMA4Z00-NS 800Gb/s twin-port OSFP 2x400G multimode 2xSR4 50m",
     "url": "https://networking-docs.nvidia.com/800gmma4z00ns/"
    }
   ],
   "vendor": "NVIDIA"
  },
  "nvidia-mms4a00-800g-xdr-dr4": {
   "as_of": "2026-10-18",
   "attrs": {
    "connector": "OSFP 1.6T, MPO-12/APC",
    "media": "optics",
    "type": "DR4 single-mode, 200G/lane"
   },
   "category": "cable",
   "description": "One 800 Gb/s XDR port (4 x 200G-PAM4) of the 1.6T twin-port 2xDR4 OSFP transceiver used in Q3400 cages (2 x 800G per cage). 500 m over MPO-12/APC single-mode. Power per 800G end is half the module.",
   "id": "nvidia-mms4a00-800g-xdr-dr4",
   "kind": "equipment",
   "model": "MMS4A00-XM",
   "name": "800G XDR single-mode DR4 optics link (half of NVIDIA MMS4A00 1.6T twin-port)",
   "params": {
    "module_power_w": {
     "note": "max, whole 1.6T twin-port module",
     "provenance": "vendor_spec",
     "source": "nvidia-mms4a00",
     "unit": "W",
     "value": 33.5
    },
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-mms4a00",
     "unit": "Gb/s",
     "value": 800
    },
    "power_per_end_w": {
     "note": "33.5 W max per 1.6T twin-port module / 2 ports",
     "provenance": "derived",
     "source": "nvidia-mms4a00",
     "unit": "W/end",
     "value": 16.75
    },
    "reach_m": {
     "provenance": "vendor_spec",
     "source": "nvidia-mms4a00",
     "unit": "m",
     "value": 500
    },
    "weight_kg_per_m": {
     "note": "one 12-fiber MPO jumper per 800G DR4 port at 8.3 g/m (Neutrik 3.0 mm cable)",
     "provenance": "derived",
     "source": "neutrik-mtp-cable",
     "unit": "kg/m",
     "value": 0.0083
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "neutrik-mtp-cable",
     "title": "Neutrik opticalCON MTP patch and breakout cable datasheet (12-fiber 3.0 mm cable weight)",
     "url": "https://www.neutrik.de/media/9963/download/cable-datasheet---opticalcon-mtp---patchundbreakout.pdf?v=1"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-mms4a00",
     "title": "NVIDIA MMS4A00 1600Gb/s 2xDR4 twin-port OSFP single-mode transceiver (XDR, 500m)",
     "url": "https://networking-docs.nvidia.com/9iahx00xmosfptcvr1600"
    }
   ],
   "vendor": "NVIDIA"
  },
  "nvidia-mms4x00-800g-dr8": {
   "as_of": "2026-10-18",
   "attrs": {
    "connector": "OSFP, 2 x MPO-12/APC",
    "media": "optics",
    "type": "DR8 single-mode"
   },
   "category": "cable",
   "description": "Twin-port OSFP 2 x 400G single-mode transceiver, 1310 nm, 8 fibers over two MPO-12/APC, 500 m (with two patch panels). 8 x 100G-PAM4.",
   "id": "nvidia-mms4x00-800g-dr8",
   "kind": "equipment",
   "model": "MMS4X00-NM",
   "name": "800G single-mode DR8 optics link (NVIDIA MMS4X00-NM, 2xDR4)",
   "params": {
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-mms4x00",
     "unit": "Gb/s",
     "value": 800
    },
    "power_per_end_w": {
     "note": "max",
     "provenance": "vendor_spec",
     "source": "nvidia-mms4x00",
     "unit": "W/end",
     "value": 17
    },
    "reach_m": {
     "provenance": "vendor_spec",
     "source": "nvidia-mms4x00",
     "unit": "m",
     "value": 500
    },
    "weight_kg_per_m": {
     "note": "two 12-fiber MPO jumpers per 800G twin-port link at 8.3 g/m each (Neutrik 3.0 mm 12-fiber cable datasheet); structured trunks carry more fibers per jacket and weigh less per link",
     "provenance": "derived",
     "source": "neutrik-mtp-cable",
     "unit": "kg/m",
     "value": 0.017
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "neutrik-mtp-cable",
     "title": "Neutrik opticalCON MTP patch and breakout cable datasheet (12-fiber 3.0 mm cable weight)",
     "url": "https://www.neutrik.de/media/9963/download/cable-datasheet---opticalcon-mtp---patchundbreakout.pdf?v=1"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-mms4x00",
     "title": "NVIDIA MMS4X00-NM 800Gb/s twin-port OSFP 2x400G single-mode 2xDR4 500m",
     "url": "https://networking-docs.nvidia.com/mms4x00nm800g500m/"
    }
   ],
   "vendor": "NVIDIA"
  },
  "nvidia-mms4x50-800g-2xfr4": {
   "as_of": "2026-10-18",
   "attrs": {
    "connector": "OSFP, 2 x duplex LC",
    "media": "optics",
    "type": "2xFR4 single-mode"
   },
   "category": "cable",
   "description": "Twin-port OSFP 2 x 400G FR4 transceiver (CWDM, 4 wavelengths per port), two duplex LC connectors, 2 km over two single-mode duplex fibers.",
   "id": "nvidia-mms4x50-800g-2xfr4",
   "kind": "equipment",
   "model": "MMS4X50-NM",
   "name": "800G single-mode 2xFR4 optics link (NVIDIA MMS4X50-NM)",
   "params": {
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-mms4x50",
     "unit": "Gb/s",
     "value": 800
    },
    "power_per_end_w": {
     "note": "max",
     "provenance": "vendor_spec",
     "source": "nvidia-mms4x50",
     "unit": "W/end",
     "value": 17
    },
    "reach_m": {
     "provenance": "vendor_spec",
     "source": "nvidia-mms4x50",
     "unit": "m",
     "value": 2000
    },
    "weight_kg_per_m": {
     "high": 0.02,
     "low": 0.01,
     "note": "two duplex LC single-mode jumpers per link; duplex 2-3 mm zipcord assumed ~5-10 g/m each, comparable to a 3.0 mm 12-fiber cable (8.3 g/m, Neutrik datasheet)",
     "provenance": "estimated",
     "unit": "kg/m",
     "value": 0.015
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "neutrik-mtp-cable",
     "title": "Neutrik opticalCON MTP patch and breakout cable datasheet (12-fiber 3.0 mm cable weight)",
     "url": "https://www.neutrik.de/media/9963/download/cable-datasheet---opticalcon-mtp---patchundbreakout.pdf?v=1"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-mms4x50",
     "title": "NVIDIA MMS4X50-NM 800Gb/s twin-port OSFP 2xFR4 2x400G single-mode 2km",
     "url": "https://networking-docs.nvidia.com/mms4x50nm800g2kmpub"
    }
   ],
   "vendor": "NVIDIA"
  },
  "nvidia-q3400-ra-leaf": {
   "as_of": "2026-10-18",
   "attrs": {
    "availability": "Shipping",
    "cooling": "air",
    "fabric": "infiniband",
    "port_form_factor": "OSFP (2 x 800G per cage)"
   },
   "category": "leaf_switch",
   "description": "4U air-cooled XDR InfiniBand switch, 144 x 800 Gb/s over 72 OSFP cages, 115.2 Tb/s. Used as both leaf and spine in two-level fat trees (up to 10,368 NICs); this entry is the leaf role. AC PSUs (8, 200-240 V).",
   "id": "nvidia-q3400-ra-leaf",
   "kind": "equipment",
   "model": "Q3400-RA",
   "name": "NVIDIA Quantum-X800 Q3400-RA XDR InfiniBand switch (leaf)",
   "params": {
    "depth_mm": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "mm",
     "value": 850
    },
    "hop_latency_ns": {
     "high": 300,
     "low": 90,
     "note": "NVIDIA does not publish a port-to-port latency for Quantum-X800. Estimated from the previous-generation QM8700 HDR brief ('sub-130ns port-to-port latency', source nvidia-qm8700-brief) and an integrator blog claiming sub-100 ns for Quantum-X800 (introl-x800, unverified). Range widened upward because the 4U system is built from multiple Quantum-3 ASICs (the 2U Q3200 is '2 independent 28.8Tb/s switches') and the internal path is not published.",
     "provenance": "estimated",
     "unit": "ns",
     "value": 130
    },
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "Gb/s",
     "value": 800
    },
    "ports": {
     "note": "144 XDR ports over 72 OSFP cages",
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-intro",
     "unit": "1",
     "value": 144
    },
    "power_max_w": {
     "note": "max with active cables / optics",
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "W",
     "value": 7000
    },
    "power_w": {
     "note": "typical with passive cables (ATIS); excludes optics",
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "W",
     "value": 2900
    },
    "rack_units": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "1",
     "value": 4
    },
    "switch_capacity_tbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "Tb/s",
     "value": 115.2
    },
    "weight_kg": {
     "note": "with 8 PSUs",
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "kg",
     "value": 60
    },
    "width_mm": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "mm",
     "value": 438
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "introl-x800",
     "title": "Introl blog: InfiniBand Switches - NVIDIA Quantum-X800 and the XDR Generation",
     "url": "https://introl.com/blog/infiniband-switches-quantum-x800-xdr-sharp-ai-supercomputer-2025"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-qm8700-brief",
     "title": "NVIDIA Mellanox QM8700 HDR InfiniBand switch product brief (previous generation, latency reference)",
     "url": "https://network.nvidia.com/files/doc-2020/pb-qm8700.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-xdr-intro",
     "title": "NVIDIA Q32xx and Q34xx XDR 800Gb/s InfiniBand Switch Systems User Manual - Introduction",
     "url": "https://networking-docs.nvidia.com/xdrswitcheshw/introduction"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-xdr-specs",
     "title": "NVIDIA Q32xx and Q34xx XDR 800Gb/s InfiniBand Switch Systems User Manual - Specifications",
     "url": "https://networking-docs.nvidia.com/xdrswitcheshw/specifications"
    }
   ],
   "vendor": "NVIDIA"
  },
  "nvidia-q3400-ra-spine": {
   "as_of": "2026-10-18",
   "attrs": {
    "availability": "Shipping",
    "cooling": "air",
    "fabric": "infiniband",
    "port_form_factor": "OSFP (2 x 800G per cage)"
   },
   "category": "spine_switch",
   "description": "4U air-cooled XDR InfiniBand switch, 144 x 800 Gb/s over 72 OSFP cages, 115.2 Tb/s. Used as both leaf and spine in two-level fat trees (up to 10,368 NICs); this entry is the spine role. AC PSUs (8, 200-240 V).",
   "id": "nvidia-q3400-ra-spine",
   "kind": "equipment",
   "model": "Q3400-RA",
   "name": "NVIDIA Quantum-X800 Q3400-RA XDR InfiniBand switch (spine)",
   "params": {
    "depth_mm": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "mm",
     "value": 850
    },
    "hop_latency_ns": {
     "high": 300,
     "low": 90,
     "note": "NVIDIA does not publish a port-to-port latency for Quantum-X800. Estimated from the previous-generation QM8700 HDR brief ('sub-130ns port-to-port latency', source nvidia-qm8700-brief) and an integrator blog claiming sub-100 ns for Quantum-X800 (introl-x800, unverified). Range widened upward because the 4U system is built from multiple Quantum-3 ASICs (the 2U Q3200 is '2 independent 28.8Tb/s switches') and the internal path is not published.",
     "provenance": "estimated",
     "unit": "ns",
     "value": 130
    },
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "Gb/s",
     "value": 800
    },
    "ports": {
     "note": "144 XDR ports over 72 OSFP cages",
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-intro",
     "unit": "1",
     "value": 144
    },
    "power_max_w": {
     "note": "max with active cables / optics",
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "W",
     "value": 7000
    },
    "power_w": {
     "note": "typical with passive cables (ATIS); excludes optics",
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "W",
     "value": 2900
    },
    "rack_units": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "1",
     "value": 4
    },
    "switch_capacity_tbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "Tb/s",
     "value": 115.2
    },
    "weight_kg": {
     "note": "with 8 PSUs",
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "kg",
     "value": 60
    },
    "width_mm": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "mm",
     "value": 438
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "introl-x800",
     "title": "Introl blog: InfiniBand Switches - NVIDIA Quantum-X800 and the XDR Generation",
     "url": "https://introl.com/blog/infiniband-switches-quantum-x800-xdr-sharp-ai-supercomputer-2025"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-qm8700-brief",
     "title": "NVIDIA Mellanox QM8700 HDR InfiniBand switch product brief (previous generation, latency reference)",
     "url": "https://network.nvidia.com/files/doc-2020/pb-qm8700.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-xdr-intro",
     "title": "NVIDIA Q32xx and Q34xx XDR 800Gb/s InfiniBand Switch Systems User Manual - Introduction",
     "url": "https://networking-docs.nvidia.com/xdrswitcheshw/introduction"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-xdr-specs",
     "title": "NVIDIA Q32xx and Q34xx XDR 800Gb/s InfiniBand Switch Systems User Manual - Specifications",
     "url": "https://networking-docs.nvidia.com/xdrswitcheshw/specifications"
    }
   ],
   "vendor": "NVIDIA"
  },
  "nvidia-q3450-ld-spine": {
   "as_of": "2026-10-18",
   "attrs": {
    "availability": "In production (press, June 2026)",
    "cooling": "liquid",
    "fabric": "infiniband",
    "port_form_factor": "MPO (co-packaged optics)",
    "power_input": "48 V DC busbar (40-60 V)"
   },
   "category": "spine_switch",
   "description": "4U liquid-cooled XDR InfiniBand switch with co-packaged silicon-photonics optics: 144 x 800 Gb/s on MPO connectors, 115.2 Tb/s, 18 removable light-source modules, 48 V DC busbar input, 4 x UQD4 liquid connections. No pluggable transceivers at the switch end; the far end still needs a transceiver. In production per press (June 2026).",
   "id": "nvidia-q3450-ld-spine",
   "kind": "equipment",
   "model": "Q3450-LD",
   "name": "NVIDIA Quantum-X Photonics Q3450-LD co-packaged-optics InfiniBand switch (spine)",
   "params": {
    "depth_mm": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "mm",
     "value": 840
    },
    "hop_latency_ns": {
     "high": 300,
     "low": 90,
     "note": "NVIDIA does not publish a port-to-port latency for Quantum-X800. Estimated from the previous-generation QM8700 HDR brief ('sub-130ns port-to-port latency', source nvidia-qm8700-brief) and an integrator blog claiming sub-100 ns for Quantum-X800 (introl-x800, unverified). Range widened upward because the 4U system is built from multiple Quantum-3 ASICs (the 2U Q3200 is '2 independent 28.8Tb/s switches') and the internal path is not published. Same Quantum-3 switching as Q3400; CPO does not change switching latency materially.",
     "provenance": "estimated",
     "unit": "ns",
     "value": 130
    },
    "liquid_fraction": {
     "note": "liquid-cooled (4 x UQD4) with residual fan air (2 replaceable fans per NVIDIA intro); split not published",
     "provenance": "estimated",
     "unit": "1",
     "value": 0.9
    },
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "Gb/s",
     "value": 800
    },
    "ports": {
     "note": "144 XDR ports over MPO connectors",
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-intro",
     "unit": "1",
     "value": 144
    },
    "power_w": {
     "note": "MAX with active cables, including the co-packaged optics; typical not published",
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "W",
     "value": 4300
    },
    "rack_units": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "1",
     "value": 4
    },
    "switch_capacity_tbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "Tb/s",
     "value": 115.2
    },
    "weight_kg": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "kg",
     "value": 57.2
    },
    "width_mm": {
     "provenance": "vendor_spec",
     "source": "nvidia-xdr-specs",
     "unit": "mm",
     "value": 438
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "introl-x800",
     "title": "Introl blog: InfiniBand Switches - NVIDIA Quantum-X800 and the XDR Generation",
     "url": "https://introl.com/blog/infiniband-switches-quantum-x800-xdr-sharp-ai-supercomputer-2025"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-qm8700-brief",
     "title": "NVIDIA Mellanox QM8700 HDR InfiniBand switch product brief (previous generation, latency reference)",
     "url": "https://network.nvidia.com/files/doc-2020/pb-qm8700.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-xdr-intro",
     "title": "NVIDIA Q32xx and Q34xx XDR 800Gb/s InfiniBand Switch Systems User Manual - Introduction",
     "url": "https://networking-docs.nvidia.com/xdrswitcheshw/introduction"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-xdr-specs",
     "title": "NVIDIA Q32xx and Q34xx XDR 800Gb/s InfiniBand Switch Systems User Manual - Specifications",
     "url": "https://networking-docs.nvidia.com/xdrswitcheshw/specifications"
    },
    {
     "accessed": "2026-10-18",
     "id": "sdx-q3450",
     "title": "SDxCentral: Lambda offers glimpse into NVIDIA's CPO switch (2026-06-02)",
     "url": "https://www.sdxcentral.com/news/lambda-offers-glimpse-into-nvidias-cpo-switch-enabling-more-tokens-through-substantial-power-savings/"
    }
   ],
   "vendor": "NVIDIA"
  },
  "nvidia-sn5600-leaf": {
   "as_of": "2026-10-18",
   "attrs": {
    "availability": "Shipping",
    "cooling": "air",
    "fabric": "ethernet",
    "port_form_factor": "OSFP"
   },
   "category": "leaf_switch",
   "description": "2U air-cooled Spectrum-4 Ethernet switch, 64 x 800GbE OSFP, 51.2 Tb/s, 160 MB shared buffer; the Spectrum-X leaf and spine building block. This entry is the leaf role.",
   "id": "nvidia-sn5600-leaf",
   "kind": "equipment",
   "model": "SN5600",
   "name": "NVIDIA Spectrum-X SN5600 800GbE switch (leaf)",
   "params": {
    "depth_mm": {
     "note": "745 mm with fan levers",
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "mm",
     "value": 720
    },
    "hop_latency_ns": {
     "high": 800,
     "low": 400,
     "note": "NVIDIA describes Spectrum-4 as 'low cut-through latency' but publishes no figure. Estimated from comparable 51.2 Tb/s Ethernet switches (Arista 7060X6 datasheet: 700 ns) and the product spec's 'a few hundred ns per cut-through Ethernet hop'.",
     "provenance": "estimated",
     "unit": "ns",
     "value": 600
    },
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "Gb/s",
     "value": 800
    },
    "ports": {
     "note": "64 OSFP ports at up to 800G",
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "1",
     "value": 64
    },
    "power_max_w": {
     "note": "not published for SN5600; sibling SN5610 lists 2.08 kW typical with 64 optical modules (same manual), rounded up",
     "provenance": "estimated",
     "unit": "W",
     "value": 2200
    },
    "power_w": {
     "note": "typical with passive cables (ATIS); excludes optics",
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "W",
     "value": 940
    },
    "rack_units": {
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "1",
     "value": 2
    },
    "switch_capacity_tbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "Tb/s",
     "value": 51.2
    },
    "weight_kg": {
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "kg",
     "value": 23.5
    },
    "width_mm": {
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "mm",
     "value": 438
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "arista-7060x6-ds",
     "title": "Arista 7060X6 Series Data Sheet",
     "url": "https://www.arista.com/assets/data/pdf/Datasheets/7060X6-Datasheet.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-sn5000-specs",
     "title": "NVIDIA Spectrum-4 SN5000 2U Switch Systems Hardware User Manual - Specifications",
     "url": "https://networking-docs.nvidia.com/sn5000hw/specifications"
    }
   ],
   "vendor": "NVIDIA"
  },
  "nvidia-sn5600-spine": {
   "as_of": "2026-10-18",
   "attrs": {
    "availability": "Shipping",
    "cooling": "air",
    "fabric": "ethernet",
    "port_form_factor": "OSFP"
   },
   "category": "spine_switch",
   "description": "2U air-cooled Spectrum-4 Ethernet switch, 64 x 800GbE OSFP, 51.2 Tb/s, 160 MB shared buffer; the Spectrum-X leaf and spine building block. This entry is the spine role.",
   "id": "nvidia-sn5600-spine",
   "kind": "equipment",
   "model": "SN5600",
   "name": "NVIDIA Spectrum-X SN5600 800GbE switch (spine)",
   "params": {
    "depth_mm": {
     "note": "745 mm with fan levers",
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "mm",
     "value": 720
    },
    "hop_latency_ns": {
     "high": 800,
     "low": 400,
     "note": "NVIDIA describes Spectrum-4 as 'low cut-through latency' but publishes no figure. Estimated from comparable 51.2 Tb/s Ethernet switches (Arista 7060X6 datasheet: 700 ns) and the product spec's 'a few hundred ns per cut-through Ethernet hop'.",
     "provenance": "estimated",
     "unit": "ns",
     "value": 600
    },
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "Gb/s",
     "value": 800
    },
    "ports": {
     "note": "64 OSFP ports at up to 800G",
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "1",
     "value": 64
    },
    "power_max_w": {
     "note": "not published for SN5600; sibling SN5610 lists 2.08 kW typical with 64 optical modules (same manual), rounded up",
     "provenance": "estimated",
     "unit": "W",
     "value": 2200
    },
    "power_w": {
     "note": "typical with passive cables (ATIS); excludes optics",
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "W",
     "value": 940
    },
    "rack_units": {
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "1",
     "value": 2
    },
    "switch_capacity_tbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "Tb/s",
     "value": 51.2
    },
    "weight_kg": {
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "kg",
     "value": 23.5
    },
    "width_mm": {
     "provenance": "vendor_spec",
     "source": "nvidia-sn5000-specs",
     "unit": "mm",
     "value": 438
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "arista-7060x6-ds",
     "title": "Arista 7060X6 Series Data Sheet",
     "url": "https://www.arista.com/assets/data/pdf/Datasheets/7060X6-Datasheet.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-sn5000-specs",
     "title": "NVIDIA Spectrum-4 SN5000 2U Switch Systems Hardware User Manual - Specifications",
     "url": "https://networking-docs.nvidia.com/sn5000hw/specifications"
    }
   ],
   "vendor": "NVIDIA"
  },
  "schneider-800vdc-sidecar": {
   "as_of": "2026-10-18",
   "attrs": {
    "input": "ac",
    "power_input": "dc_800v",
    "status": "in development (announced 2025-10)"
   },
   "category": "rectifier",
   "description": "AC-to-800 VDC sidecar being co-developed with NVIDIA: modular power conversion shelves, modular energy storage for short-term backup and load smoothing, Live Swap. No model name, efficiency or ship date published.",
   "id": "schneider-800vdc-sidecar",
   "kind": "equipment",
   "model": "800 VDC sidecar",
   "name": "Schneider Electric 800 VDC sidecar (in development)",
   "params": {
    "capacity_w": {
     "note": "vendor press release: 'capable of powering racks of up to 1.2 MW'; product in development, not a datasheet rating",
     "provenance": "estimated",
     "source": "se-800vdc-press-release-2025-10",
     "unit": "W",
     "value": 1200000
    },
    "efficiency": {
     "high": 0.98,
     "low": 0.97,
     "note": "Schneider only says 'industry-leading efficiency'. Assumed equal to peer 800 VDC rectifier racks (Delta: AC-DC up to 98%)",
     "provenance": "estimated",
     "source": "delta-gtc-2026-brandnews",
     "unit": "1"
    },
    "voltage_v": {
     "note": "800 VDC output per press release",
     "provenance": "estimated",
     "source": "se-800vdc-press-release-2025-10",
     "unit": "V",
     "value": 800
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "se-800vdc-press-release-2025-10",
     "title": "Schneider Electric highlights innovation in 800 VDC power systems (press release, 2025-10-13)",
     "url": "https://www.se.com/ww/en/about-us/newsroom/news/press-releases/schneider-electric-highlights-innovation-in-800-vdc-power-systems-in-support-of-nvidia%E2%80%99s-next-generation-gpus-68ecb631098fd4ea49024353"
    },
    {
     "accessed": "2026-10-18",
     "id": "delta-gtc-2026-brandnews",
     "title": "Delta exhibits energy-saving solutions for 800 VDC at NVIDIA GTC 2026 (Delta brand news)",
     "url": "https://brandnews.deltaww.com/EN/IoTSolutionsDetail/12772"
    }
   ],
   "vendor": "Schneider Electric"
  },
  "schneider-galaxy-vxl-1250kw": {
   "as_of": "2026-10-18",
   "attrs": {
    "capacity_basis": "frame",
    "status": "shipping"
   },
   "category": "ups_module",
   "description": "Modular 3-phase UPS, 500-1250 kW at 400 V in one 1.2 m2 frame using 125 kW/3U power modules; up to 4 frames in parallel (5 MW). Capacity here is the full frame.",
   "id": "schneider-galaxy-vxl-1250kw",
   "kind": "equipment",
   "model": "Galaxy VXL 500-1250 kW",
   "name": "Schneider Electric Galaxy VXL 1250 kW (400 V)",
   "params": {
    "capacity_w": {
     "note": "full frame, 10 x 125 kW modules",
     "provenance": "vendor_spec",
     "source": "se-galaxy-vxl-press-release",
     "unit": "W",
     "value": 1250000
    },
    "efficiency": {
     "note": "double conversion 'up to 97.5%'. eConversion up to 99% (not available on the 480 V version)",
     "provenance": "vendor_spec",
     "source": "se-galaxy-vxl-press-release",
     "unit": "1",
     "value": 0.975
    },
    "efficiency_eco": {
     "note": "eConversion mode, up to",
     "provenance": "vendor_spec",
     "source": "se-galaxy-vxl-press-release",
     "unit": "1",
     "value": 0.99
    },
    "module_capacity_w": {
     "note": "125 kW / 3U power module",
     "provenance": "vendor_spec",
     "source": "se-galaxy-vxl-press-release",
     "unit": "W",
     "value": 125000
    },
    "voltage_v": {
     "provenance": "vendor_spec",
     "source": "se-galaxy-vxl-press-release",
     "unit": "V",
     "value": 400
    },
    "weight_kg": {
     "note": "not in press release; see Galaxy VXL technical specifications document",
     "provenance": "unknown",
     "unit": "kg"
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "se-galaxy-vxl-press-release",
     "title": "Schneider Electric announces Galaxy VXL UPS (press release, 2024-12-04)",
     "url": "https://www.se.com/ww/en/about-us/newsroom/news/press-releases/schneider-electric-announces-galaxy-vxl-ups-the-industry's-most-compact-high-density-power-protection-system-for-ai-data-center-and-large-scale-electrical-workloads-674d295fa5833dcbf5002c43/"
    }
   ],
   "vendor": "Schneider Electric"
  },
  "schneider-trihal-2500kva-20kv": {
   "as_of": "2026-10-18",
   "attrs": {
    "insulation": "dry-type cast resin",
    "standard": "IEC 60076-11",
    "status": "shipping"
   },
   "category": "transformer",
   "description": "Cast-resin dry-type MV/LV distribution transformer, 15 or 20 kV primary, 400-433 V secondary, Dyn11, 6% impedance, C3 E3 F1, A0Ak (EU Tier 1) losses.",
   "id": "schneider-trihal-2500kva-20kv",
   "kind": "equipment",
   "model": "Trihal 2500 kVA 17.5-24 kV A0Ak",
   "name": "Schneider Electric Trihal 2500 kVA cast-resin, 20 kV / 400 V",
   "params": {
    "capacity_w": {
     "note": "2500 kVA x 1000 at assumed pf 1.0 (AN rating)",
     "provenance": "derived",
     "source": "schneider-trihal-catalog-2018",
     "unit": "W",
     "value": 2500000
    },
    "depth_mm": {
     "provenance": "vendor_spec",
     "source": "schneider-trihal-catalog-2018",
     "unit": "mm",
     "value": 1240
    },
    "efficiency": {
     "note": "at 50% load, pf 1: 1250 kW / (1250 kW + P0 3100 W + 0.25 x Pk 19,000 W at 120 C) = 99.38%. Catalog A0Ak set is EU Tier 1; Tier 2 (from 2021) caps P0 at 2790 W per Reg. 548/2014 Table I.2",
     "provenance": "derived",
     "source": "schneider-trihal-catalog-2018",
     "unit": "1",
     "value": 0.99376
    },
    "efficiency_full_load": {
     "note": "at 100% load, pf 1, Pk at 120 C",
     "provenance": "derived",
     "source": "schneider-trihal-catalog-2018",
     "unit": "1",
     "value": 0.99124
    },
    "footprint_w_mm": {
     "note": "IP31 enclosure 2470 L x 1240 W x 2880 H mm",
     "provenance": "vendor_spec",
     "source": "schneider-trihal-catalog-2018",
     "unit": "mm",
     "value": 2470
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "schneider-trihal-catalog-2018",
     "unit": "mm",
     "value": 2880
    },
    "load_loss_w": {
     "note": "at 120 C; 17,100 W at 75 C",
     "provenance": "vendor_spec",
     "source": "schneider-trihal-catalog-2018",
     "unit": "W",
     "value": 19000
    },
    "no_load_loss_w": {
     "provenance": "vendor_spec",
     "source": "schneider-trihal-catalog-2018",
     "unit": "W",
     "value": 3100
    },
    "weight_kg": {
     "note": "with IP31 enclosure; 6160 kg IP00",
     "provenance": "vendor_spec",
     "source": "schneider-trihal-catalog-2018",
     "unit": "kg",
     "value": 6510
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "schneider-trihal-catalog-2018",
     "title": "Schneider Electric Trihal catalog NRJED315663EN (cast resin up to 36 kV)",
     "url": "https://www1.lk.dk/flipbooks/Trihal_Catalog_2018-Cast_resin_transformer_up_to_36kV_Distribution_Transformers_NRJED31566/content/Trihal%20Catalog_NRJED315663EN_030418.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "eu-reg-548-2014",
     "title": "Commission Regulation (EU) No 548/2014 (Ecodesign for transformers), Annex I Tables I.1-I.2",
     "url": "https://eur-lex.europa.eu/legal-content/EN/TXT/HTML/?uri=CELEX:32014R0548"
    }
   ],
   "vendor": "Schneider Electric"
  },
  "siemens-energy-careco-2500kva-11kv": {
   "as_of": "2026-10-18",
   "attrs": {
    "insulation": "dry-type cast resin",
    "status": "shipping"
   },
   "category": "transformer",
   "description": "Cast-resin dry-type distribution transformer from Siemens Energy's Guangzhou JV (GEAFOL technology family), HV 6-11 kV, LV 400-433 V, copper windings. Standard Um 12 kV datasheet row.",
   "id": "siemens-energy-careco-2500kva-11kv",
   "kind": "equipment",
   "model": "CARECO cast-resin transformer 2500 kVA, Um 12 kV",
   "name": "Siemens Energy CARECO 2500 kVA cast-resin, 11 kV / 400 V",
   "params": {
    "capacity_w": {
     "note": "2500 kVA x 1000 at assumed pf 1.0",
     "provenance": "derived",
     "source": "siemens-energy-crt-catalog",
     "unit": "W",
     "value": 2500000
    },
    "depth_mm": {
     "provenance": "vendor_spec",
     "source": "siemens-energy-crt-catalog",
     "unit": "mm",
     "value": 1650
    },
    "efficiency": {
     "note": "at 50% load, pf 1: 1250 kW / (1250 kW + P0 3600 W + 0.25 x Pk 17,170 W at 120 C) = 99.37%. Catalog also lists a second 2500 kVA row with 18,890 W load loss (likely higher impedance)",
     "provenance": "derived",
     "source": "siemens-energy-crt-catalog",
     "unit": "1",
     "value": 0.99373
    },
    "efficiency_full_load": {
     "note": "at 100% load, pf 1",
     "provenance": "derived",
     "source": "siemens-energy-crt-catalog",
     "unit": "1",
     "value": 0.99176
    },
    "footprint_w_mm": {
     "note": "IP20/IP21 enclosure length",
     "provenance": "vendor_spec",
     "source": "siemens-energy-crt-catalog",
     "unit": "mm",
     "value": 2400
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "siemens-energy-crt-catalog",
     "unit": "mm",
     "value": 2200
    },
    "load_loss_w": {
     "note": "on-load loss at 120 C",
     "provenance": "vendor_spec",
     "source": "siemens-energy-crt-catalog",
     "unit": "W",
     "value": 17170
    },
    "no_load_loss_w": {
     "provenance": "vendor_spec",
     "source": "siemens-energy-crt-catalog",
     "unit": "W",
     "value": 3600
    },
    "weight_kg": {
     "note": "active part with base; IP20/21 enclosure 2400 x 1650 x 2200 mm",
     "provenance": "vendor_spec",
     "source": "siemens-energy-crt-catalog",
     "unit": "kg",
     "value": 5760
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "siemens-energy-crt-catalog",
     "title": "Siemens Energy Transformer (Guangzhou) cast-resin (dry-type) transformer catalog (GEAFOL/CARECO)",
     "url": "https://assets.siemens-energy.com/dam/4b13a19b-be4a-40b2-9fd7-b05800968a07/STGZT-Catalog-EN-pdf_Original%20file.pdf"
    }
   ],
   "vendor": "Siemens Energy"
  },
  "siemens-sivacon-8ps-ldata-2500a": {
   "as_of": "2026-10-18",
   "attrs": {
    "conductor": "aluminium",
    "power_input": "ac_54v",
    "status": "shipping"
   },
   "category": "busway",
   "description": "Siemens busbar trunking designed for data centers: 1000-2500 A, 600 V AC, tap-off units up to 250 A pluggable anywhere along the run, powerline data transmission. Top 2500 A rating used here.",
   "id": "siemens-sivacon-8ps-ldata-2500a",
   "kind": "equipment",
   "model": "SIVACON 8PS LData 2500 A",
   "name": "Siemens SIVACON 8PS LData 2500 A",
   "params": {
    "capacity_w": {
     "note": "2500 A x 415 V x sqrt(3) = 1797 kW at 415 V 3-phase, unity pf",
     "provenance": "derived",
     "unit": "W",
     "value": 1797003
    },
    "rated_voltage_v": {
     "provenance": "vendor_spec",
     "source": "siemens-lv10-busbar-2021",
     "unit": "V",
     "value": 600
    },
    "rating_a": {
     "note": "LData rated current range 1000...2500 A",
     "provenance": "vendor_spec",
     "source": "siemens-lv10-busbar-2021",
     "unit": "A",
     "value": 2500
    },
    "short_circuit_a": {
     "note": "Icw (1 s) min. 40 kA; Ipk min. 84 kA",
     "provenance": "vendor_spec",
     "source": "siemens-lv10-busbar-2021",
     "unit": "A",
     "value": 40000
    },
    "tap_off_rating_a": {
     "note": "tap-off units up to 250 A",
     "provenance": "vendor_spec",
     "source": "siemens-lv10-busbar-2021",
     "unit": "A",
     "value": 250
    },
    "voltage_v": {
     "note": "assumed 415 V 3-phase; LData rated operational voltage 600 V AC",
     "provenance": "estimated",
     "unit": "V",
     "value": 415
    },
    "weight_kg_per_m": {
     "note": "not in LV 10 quick selection guide; see LV 70 catalog",
     "provenance": "unknown",
     "unit": "kg/m"
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "siemens-lv10-busbar-2021",
     "title": "Siemens LV 10 04/2021 chapter 16: SIVACON 8PS busbar trunking systems",
     "url": "https://cache.industry.siemens.com/dl/files/656/109750656/att_1069681/v1/16_BusbarTrunkingSystems_LV10_042021_EN.pdf"
    }
   ],
   "vendor": "Siemens"
  },
  "starline-t5-1200a": {
   "as_of": "2026-10-18",
   "attrs": {
    "conductor": "copper",
    "power_input": "ac_54v",
    "status": "shipping"
   },
   "category": "busway",
   "description": "Largest Starline T5 overhead track busway: copper conductors in an extruded aluminium housing, 600 V AC or DC, 75 kAIC, UL 857 / IEC 61439. Plug-in units interchangeable across T5 sizes.",
   "id": "starline-t5-1200a",
   "kind": "equipment",
   "model": "Track Busway T5 1200/1250 A",
   "name": "Starline T5 Track Busway 1200/1250 A",
   "params": {
    "capacity_w": {
     "note": "1200 A x 415 V x sqrt(3) = 862.6 kW at 415 V 3-phase, unity pf, 100% rated busway. At 480 V: 997.7 kW. 1250 A IEC rating gives 898.5 kW at 415 V",
     "provenance": "derived",
     "unit": "W",
     "value": 862561
    },
    "rated_voltage_v": {
     "note": "600 V AC or DC",
     "provenance": "vendor_spec",
     "source": "legrand-starline-bus-brochure-2025",
     "unit": "V",
     "value": 600
    },
    "rating_a": {
     "note": "listed as 1200/1250 A (UL/IEC)",
     "provenance": "vendor_spec",
     "source": "legrand-starline-bus-brochure-2025",
     "unit": "A",
     "value": 1200
    },
    "short_circuit_a": {
     "note": "75 kAIC rated short-circuit capacity",
     "provenance": "vendor_spec",
     "source": "legrand-starline-bus-brochure-2025",
     "unit": "A",
     "value": 75000
    },
    "voltage_v": {
     "note": "assumed 415 V 3-phase AI-row distribution; busway rated voltage is 600 V AC or DC",
     "provenance": "estimated",
     "unit": "V",
     "value": 415
    },
    "weight_kg_per_m": {
     "note": "brochure: 21 lb (9.53 kg) per 1 ft (0.3048 m) straight section, 4-pole",
     "provenance": "derived",
     "source": "legrand-starline-bus-brochure-2025",
     "unit": "kg/m",
     "value": 31.3
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "legrand-starline-bus-brochure-2025",
     "title": "Legrand Starline Track Busway Mission Critical Brochure (2025)",
     "url": "https://assets.legrand.com/webf/ldcs/LDCS_2025_BUS_Mission%20Critical%20Brochure.pdf"
    }
   ],
   "vendor": "Legrand (Starline)"
  },
  "stulz-cyberair-3pro-asr-cw-2410": {
   "as_of": "2026-10-18",
   "attrs": {
    "fan_motor": "EC",
    "type": "perimeter CRAH"
   },
   "category": "air_handler",
   "description": "Precision chilled-water CRAH, raised-floor (downflow) version, size 8 (largest), one chilled water circuit, EC fans.",
   "id": "stulz-cyberair-3pro-asr-cw-2410",
   "kind": "equipment",
   "model": "CyberAir 3PRO ASR 2410 CW (size 8)",
   "name": "STULZ CyberAir 3PRO ASR 2410 CW",
   "params": {
    "airflow_m3_s": {
     "note": "46,000 m3/h",
     "provenance": "vendor_spec",
     "source": "stulz-cyberair-cw",
     "unit": "m3/s",
     "value": 12.78
    },
    "capacity_w": {
     "note": "272.8 kW total at return air 33 C / 30% RH, water 12/18 C, no glycol, 20 Pa ESP, 400 V/50 Hz",
     "provenance": "vendor_spec",
     "source": "stulz-cyberair-cw",
     "unit": "W",
     "value": 272800
    },
    "footprint_d_mm": {
     "provenance": "vendor_spec",
     "source": "stulz-cyberair-cw",
     "unit": "mm",
     "value": 980
    },
    "footprint_w_mm": {
     "provenance": "vendor_spec",
     "source": "stulz-cyberair-cw",
     "unit": "mm",
     "value": 3350
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "stulz-cyberair-cw",
     "unit": "mm",
     "value": 2495
    },
    "noise_dba": {
     "note": "at 2 m free field",
     "provenance": "vendor_spec",
     "source": "stulz-cyberair-cw",
     "unit": "1",
     "value": 59
    },
    "power_w": {
     "note": "fan power = capacity / EER = 272.8 kW / 35.43 = 7.70 kW; cross-check AER 0.17 W/(m3/h) * 46,000 m3/h = 7.8 kW",
     "provenance": "derived",
     "source": "stulz-cyberair-cw",
     "unit": "W",
     "value": 7700
    },
    "weight_kg": {
     "note": "not listed in the brochure",
     "provenance": "unknown",
     "unit": "kg"
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "stulz-cyberair-cw",
     "title": "STULZ CyberAir 3PRO CW brochure (technical data, 7 sizes)",
     "url": "https://repository.stulz.com/049A5E67"
    }
   ],
   "vendor": "STULZ"
  },
  "stulz-cyberhandler-2-s11": {
   "as_of": "2026-10-18",
   "attrs": {
    "fan_motor": "EC plug fans",
    "type": "indirect evaporative AHU"
   },
   "category": "air_handler",
   "description": "Outdoor packaged air handler with indirect air-to-air heat exchanger, adiabatic cooling and optional chilled-water or DX top-up; largest of 11 sizes. Returns data-hall air without mixing it with outside air.",
   "id": "stulz-cyberhandler-2-s11",
   "kind": "equipment",
   "model": "CyberHandler 2 CH2-S11",
   "name": "STULZ CyberHandler 2 size S11 indirect evaporative AHU",
   "params": {
    "airflow_m3_s": {
     "note": "nominal data-center airflow 40,450 m3/h; max 113,050 m3/h (31.4 m3/s)",
     "provenance": "vendor_spec",
     "source": "stulz-ch2-brochure",
     "unit": "m3/s",
     "value": 11.24
    },
    "capacity_max_w": {
     "note": "max net cooling capacity at max airflow",
     "provenance": "vendor_spec",
     "source": "stulz-ch2-brochure",
     "unit": "W",
     "value": 531000
    },
    "capacity_w": {
     "note": "nominal net cooling 206 kW at 40,450 m3/h; supply air 25 C with 15 K delta-T, 50 Pa ESP, ambient 35.8 C DB / 22.3 C WB. Maximum net capacity 531 kW at 113,050 m3/h",
     "provenance": "vendor_spec",
     "source": "stulz-ch2-brochure",
     "unit": "W",
     "value": 206000
    },
    "footprint_d_mm": {
     "provenance": "vendor_spec",
     "source": "stulz-ch2-brochure",
     "unit": "mm",
     "value": 5210
    },
    "footprint_w_mm": {
     "provenance": "vendor_spec",
     "source": "stulz-ch2-brochure",
     "unit": "mm",
     "value": 3860
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "stulz-ch2-brochure",
     "unit": "mm",
     "value": 5450
    },
    "power_w": {
     "note": "nominal capacity / EER = 206 kW / 18.13 = 11.36 kW total unit input (fans + adiabatic pumps) at nominal conditions",
     "provenance": "derived",
     "source": "stulz-ch2-brochure",
     "unit": "W",
     "value": 11360
    },
    "ppue_annual": {
     "note": "annual pPUE, London Heathrow weather, nominal conditions",
     "provenance": "vendor_spec",
     "source": "stulz-ch2-brochure",
     "unit": "1",
     "value": 1.033
    },
    "weight_kg": {
     "note": "vendor estimate; depends on cooling/installation configuration",
     "provenance": "vendor_spec",
     "source": "stulz-ch2-brochure",
     "unit": "kg",
     "value": 9690
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "stulz-ch2-brochure",
     "title": "STULZ CyberHandler 2 brochure (technical data and nomenclature)",
     "url": "https://repository.stulz.com/02A291F1/"
    }
   ],
   "vendor": "STULZ"
  },
  "sungrow-enerneo-sst-3mw": {
   "as_of": "2026-10-18",
   "attrs": {
    "input": "mv_ac",
    "power_input": "dc_800v",
    "status": "launched 2026-07; first deliveries 2026",
    "type": "solid-state transformer"
   },
   "category": "transformer",
   "description": "Commercial SiC solid-state transformer launched 2026-07-09: converts 10-13.8 kV MV AC directly to 800 VDC. 3 MW standard unit, 1.5 MW minimum block, 3 or 4.5 MW systems. Deliveries 2026-2028 under >130 MW of framework agreements. In the dc_800v chain it replaces the MV/LV transformer plus rectifier.",
   "id": "sungrow-enerneo-sst-3mw",
   "kind": "equipment",
   "model": "EnerNeo SST",
   "name": "Sungrow EnerNeo solid-state transformer 3 MW (MV AC to 800 VDC)",
   "params": {
    "capacity_w": {
     "note": "press report: standard unit rated 3 MW (1.5 MW block; 4.5 MW configurable)",
     "provenance": "estimated",
     "source": "pvmag-sungrow-enerneo",
     "unit": "W",
     "value": 3000000
    },
    "efficiency": {
     "note": "press report: 98.5% conversion efficiency (Bayern Innovativ: 'up to'); load point not stated, treat as peak",
     "provenance": "estimated",
     "source": "pvmag-sungrow-enerneo",
     "unit": "1",
     "value": 0.985
    },
    "input_voltage_v": {
     "high": 13800,
     "low": 10000,
     "note": "press report: 10-13.8 kV MV AC input",
     "provenance": "estimated",
     "source": "pvmag-sungrow-enerneo",
     "unit": "V"
    },
    "voltage_v": {
     "note": "press report: 800 VDC output",
     "provenance": "estimated",
     "source": "pvmag-sungrow-enerneo",
     "unit": "V",
     "value": 800
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "pvmag-sungrow-enerneo",
     "title": "Sungrow launches 3 MW solid-state transformer (pv magazine, 2026-07-10)",
     "url": "https://www.pv-magazine.com/2026/07/10/sungrow-launches-3-mw-solid-state-transformer/"
    },
    {
     "accessed": "2026-10-18",
     "id": "bayern-innovativ-sst-2026",
     "title": "New transformer for data centers (Bayern Innovativ / E&M powernews, 2026-08-14)",
     "url": "https://www.bayern-innovativ.de/en/emagazine/detail/new-transformer-for-data-centers"
    }
   ],
   "vendor": "Sungrow"
  },
  "vertiv-coolchip-cdu-2300": {
   "as_of": "2026-10-18",
   "attrs": {
    "placement": "in-row or perimeter",
    "pump_redundancy": "N+N (reduced capacity on one pump set)"
   },
   "category": "cdu",
   "description": "Liquid-to-liquid in-row/perimeter CDU separating facility water from the secondary fluid network (TCS) for direct-to-chip AI pods; redundant pumps (N+N), 6 in sanitary flanges top or bottom, unit-to-unit group modes. Vertiv marks the 2026 datasheet as preliminary.",
   "id": "vertiv-coolchip-cdu-2300",
   "kind": "equipment",
   "model": "CoolChip CDU 2300kW",
   "name": "Vertiv CoolChip CDU 2300kW",
   "params": {
    "approach_k": {
     "note": "vendor ATD = secondary supply minus facility supply: 36 C TCS outlet with 32 C facility inlet",
     "provenance": "vendor_spec",
     "source": "vertiv-sl80607",
     "unit": "K",
     "value": 4
    },
    "capacity_w": {
     "note": "nominal 2300 kW at 4 C approach temperature difference; rating conditions per SL-80005-SP: primary (facility) inlet 32 C (ASHRAE W3), secondary outlet 36 C, PG-25 secondary at 10 K delta-T",
     "provenance": "vendor_spec",
     "source": "vertiv-sl80607",
     "unit": "W",
     "value": 2300000
    },
    "facility_supply_c": {
     "note": "primary circuit temperature at rating (ASHRAE W3)",
     "provenance": "vendor_spec",
     "source": "vertiv-sl80005-es",
     "unit": "C",
     "value": 32
    },
    "filtration_um": {
     "note": "secondary filtration 25 or 50 micron; primary field-supplied 500 micron",
     "provenance": "vendor_spec",
     "source": "vertiv-sl80607",
     "unit": "um",
     "value": 25
    },
    "flow_lpm": {
     "note": "maximum secondary circuit flow",
     "provenance": "vendor_spec",
     "source": "vertiv-sl80005-es",
     "unit": "L/min",
     "value": 3400
    },
    "footprint_d_mm": {
     "provenance": "vendor_spec",
     "source": "vertiv-sl80607",
     "unit": "mm",
     "value": 1200
    },
    "footprint_w_mm": {
     "provenance": "vendor_spec",
     "source": "vertiv-sl80607",
     "unit": "mm",
     "value": 1200
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "vertiv-sl80607",
     "unit": "mm",
     "value": 2400
    },
    "max_flow_kg_s": {
     "note": "max secondary circuit flow 3400 L/min; 3400 * 0.998 kg/L / 60 = 56.55 kg/s (water density; PG-25 is ~2% denser)",
     "provenance": "vendor_spec",
     "source": "vertiv-sl80005-es",
     "unit": "kg/s",
     "value": 56.55
    },
    "power_w": {
     "note": "nominal power consumption",
     "provenance": "vendor_spec",
     "source": "vertiv-sl80607",
     "unit": "W",
     "value": 47800
    },
    "pump_head_kpa": {
     "note": "available external head not published; Vertiv says to contact sales for detailed performance data",
     "provenance": "unknown",
     "unit": "kPa"
    },
    "secondary_delta_t_k": {
     "note": "secondary delta-T with PG-25 at rating",
     "provenance": "vendor_spec",
     "source": "vertiv-sl80005-es",
     "unit": "K",
     "value": 10
    },
    "tcs_supply_c": {
     "note": "secondary outlet temperature at rating",
     "provenance": "vendor_spec",
     "source": "vertiv-sl80005-es",
     "unit": "C",
     "value": 36
    },
    "weight_kg": {
     "note": "wet (operating) weight",
     "provenance": "vendor_spec",
     "source": "vertiv-sl80607",
     "unit": "kg",
     "value": 1793
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "vertiv-sl80607",
     "title": "Vertiv CoolChip CDU 2300kW datasheet SL-80607 (08/26, preliminary)",
     "url": "https://www.vertiv.cn/4a480e/globalassets/shared/vertiv-coolchipcdu-2300kw-_datasheet_global-english_sl-80607.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "vertiv-sl80005",
     "title": "Vertiv CoolChip CDU family data sheet SL-80005 (05/26): 600/1350/2300 kW",
     "url": "https://www.vertiv.com/49c04e/globalassets/shared/vertiv-coolchip-cdu-2300kw-data-sheet-sl-80005.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "vertiv-sl80005-es",
     "title": "Vertiv CoolChip CDU 2300kW hoja de datos SL-80005-SP (R06/25)",
     "url": "https://www.vertiv.com/4a0b5d/globalassets/shared/vertiv-coolchip-cdu-2300kw-data-sheet-sl-80005-latam-es.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "vertiv-cdu2300-page",
     "title": "Vertiv CoolChip CDU 2300 product page",
     "url": "https://www.vertiv.com/en-emea/products-catalog/thermal-management/high-density-solutions/vertiv-coolchip-cdu-2300/"
    }
   ],
   "vendor": "Vertiv"
  },
  "vertiv-liebert-afc-fiz150": {
   "as_of": "2026-10-18",
   "attrs": {
    "compressor": "inverter screw",
    "free_cooling": "integrated direct free cooling (glycol)",
    "refrigerant": "R1234ze"
   },
   "category": "chiller",
   "description": "Air-cooled inverter-screw chiller with integrated direct free-cooling coils, R1234ze, 20 EC fans, dual supply with ATS, fast restart. 900-1800 kW family designed for data centers with high return water temperatures.",
   "id": "vertiv-liebert-afc-fiz150",
   "kind": "equipment",
   "model": "Liebert AFC FIZ150",
   "name": "Vertiv Liebert AFC FIZ150 free-cooling chiller",
   "params": {
    "capacity_w": {
     "note": "nominal 470 tons (1652 kW) at 95 F (35 C) ambient, fluid 82->66 F (27.8->18.9 C), 30% ethylene glycol; preliminary data",
     "provenance": "vendor_spec",
     "source": "vertiv-afc-na",
     "unit": "W",
     "value": 1652000
    },
    "cop": {
     "note": "EER 13.5 Btu/W-h / 3.412 = 3.96 at the same conditions (cross-check 1652 kW / 417 kW = 3.96); mechanical mode",
     "provenance": "vendor_spec",
     "source": "vertiv-afc-na",
     "unit": "1",
     "value": 3.96
    },
    "footprint_w_mm": {
     "provenance": "vendor_spec",
     "source": "vertiv-afc-na",
     "unit": "mm",
     "value": 2362
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "vertiv-afc-na",
     "unit": "mm",
     "value": 2896
    },
    "length_mm": {
     "provenance": "vendor_spec",
     "source": "vertiv-afc-na",
     "unit": "mm",
     "value": 13386
    },
    "noise_dba": {
     "note": "sound pressure at 1 m",
     "provenance": "vendor_spec",
     "source": "vertiv-afc-na",
     "unit": "1",
     "value": 82.8
    },
    "power_w": {
     "note": "power input at nominal conditions",
     "provenance": "vendor_spec",
     "source": "vertiv-afc-na",
     "unit": "W",
     "value": 417000
    },
    "weight_kg": {
     "note": "estimated dry weight per Vertiv",
     "provenance": "vendor_spec",
     "source": "vertiv-afc-na",
     "unit": "kg",
     "value": 13950
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "vertiv-afc-na",
     "title": "Vertiv Liebert AFC datasheet SL-71060 (R09/24), 900-1800 kW",
     "url": "https://www.vertiv.com/49fe65/globalassets/shared/vertiv-liebert-afc_datasheet_en-na.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "vertiv-afc-emea",
     "title": "Vertiv Liebert AFC datasheet EMEA rev0 03.2020 (free-cooling switch-over temperatures)",
     "url": "https://www.vertiv.com/49dc08/globalassets/products/thermal-management/free-cooling-chillers/liebert-afc-ds-en-emea-rev0---03.2020.pdf"
    }
   ],
   "vendor": "Vertiv"
  },
  "vertiv-liebert-cw181": {
   "as_of": "2026-10-18",
   "attrs": {
    "fan_motor": "EC",
    "type": "perimeter CRAH"
   },
   "category": "air_handler",
   "description": "Perimeter chilled-water computer room air handler, downflow, 3 EC plug fans, 6-row coil. Suited to the residual air load of liquid-cooled AI halls with warm water.",
   "id": "vertiv-liebert-cw181",
   "kind": "equipment",
   "model": "Liebert CW181 (EC fans, downflow)",
   "name": "Vertiv Liebert CW181 chilled-water CRAH",
   "params": {
    "airflow_m3_s": {
     "note": "nominal 24,000 CFM (40,800 m3/h) at 0.2 in w.c. (50 Pa) ESP",
     "provenance": "vendor_spec",
     "source": "vertiv-cw-design",
     "unit": "m3/s",
     "value": 11.33
    },
    "capacity_w": {
     "note": "210 kW total = sensible, high delta-T rating: 85 F DB / 64.4 F WB return air (29.4 C), 50 F in / 64 F out water (10->17.8 C), 108 GPM. At 90 F return air: 246 kW; at classic 75 F / 45 F water: 211 kW total, 179 kW sensible",
     "provenance": "vendor_spec",
     "source": "vertiv-cw-design",
     "unit": "W",
     "value": 210000
    },
    "footprint_d_mm": {
     "provenance": "vendor_spec",
     "source": "vertiv-cw-design",
     "unit": "mm",
     "value": 1143
    },
    "footprint_w_mm": {
     "provenance": "vendor_spec",
     "source": "vertiv-cw-design",
     "unit": "mm",
     "value": 3454
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "vertiv-cw-design",
     "unit": "mm",
     "value": 2159
    },
    "power_w": {
     "note": "3 EC fans x 4.9 hp (3.7 kW) maximum motor rating; absorbed power at rated airflow not published",
     "provenance": "vendor_spec",
     "source": "vertiv-cw-design",
     "unit": "W",
     "value": 11100
    },
    "water_pressure_drop_kpa": {
     "note": "at the 210 kW rating",
     "provenance": "vendor_spec",
     "source": "vertiv-cw-design",
     "unit": "kPa",
     "value": 38.9
    },
    "weight_kg": {
     "note": "unit weight 2900 lb; 3200 lb (1450 kg) shipping",
     "provenance": "vendor_spec",
     "source": "vertiv-cw-design",
     "unit": "kg",
     "value": 1314
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "vertiv-cw-design",
     "title": "Vertiv Liebert CW System Design Catalog, CW038-CW181, 60 Hz (2024)",
     "url": "https://www.vertiv.com/globalassets/products/thermal-management/room-cooling/liebert-cw-system-design-manual_00.pdf"
    }
   ],
   "vendor": "Vertiv"
  },
  "vertiv-liebert-trinergy-cube-1600kw": {
   "as_of": "2026-10-18",
   "attrs": {
    "capacity_basis": "frame (4 cores)",
    "status": "shipping"
   },
   "category": "ups_module",
   "description": "Transformer-free UPS built from hot-serviceable 400 kW cores; North American version 800-1600 kW per single UPS at 480 V 3-wire. Global family scales to 3.4 MW per UPS. Capacity here is the 4-core frame.",
   "id": "vertiv-liebert-trinergy-cube-1600kw",
   "kind": "equipment",
   "model": "Liebert Trinergy Cube 1600 kVA/kW",
   "name": "Vertiv Liebert Trinergy Cube 1600 kW (480 V)",
   "params": {
    "capacity_w": {
     "note": "full frame: 4 x 400 kW cores, 1600 kVA/kW (unity pf)",
     "provenance": "vendor_spec",
     "source": "vertiv-trinergy-cube-na-brochure",
     "unit": "W",
     "value": 1600000
    },
    "depth_mm": {
     "provenance": "vendor_spec",
     "source": "vertiv-trinergy-cube-400kw-core-page",
     "unit": "mm",
     "value": 916
    },
    "efficiency": {
     "note": "double conversion (VFI) 'up to 96.8%'. ECO mode up to 99.2% (same brochure); Dynamic Online up to 99% (product page). Full-load VFI heat 52,440 BTU/h per 400 kW core implies ~96.3% at 100% load",
     "provenance": "vendor_spec",
     "source": "vertiv-trinergy-cube-na-brochure",
     "unit": "1",
     "value": 0.968
    },
    "efficiency_eco": {
     "note": "ECO mode, up to",
     "provenance": "vendor_spec",
     "source": "vertiv-trinergy-cube-na-brochure",
     "unit": "1",
     "value": 0.992
    },
    "footprint_w_mm": {
     "note": "per core: 680 W x 916 D x 1956 H mm",
     "provenance": "vendor_spec",
     "source": "vertiv-trinergy-cube-400kw-core-page",
     "unit": "mm",
     "value": 680
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "vertiv-trinergy-cube-400kw-core-page",
     "unit": "mm",
     "value": 1956
    },
    "module_capacity_w": {
     "note": "per power core",
     "provenance": "vendor_spec",
     "source": "vertiv-trinergy-cube-na-brochure",
     "unit": "W",
     "value": 400000
    },
    "voltage_v": {
     "note": "input and output 480 V 3-phase 3-wire",
     "provenance": "vendor_spec",
     "source": "vertiv-trinergy-cube-na-brochure",
     "unit": "V",
     "value": 480
    },
    "weight_kg": {
     "note": "per 400 kW core (1300 lb); I/O box 2400 A adds 2050 lb, core disconnect 435 lb",
     "provenance": "vendor_spec",
     "source": "vertiv-trinergy-cube-400kw-core-page",
     "unit": "kg",
     "value": 590
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "vertiv-trinergy-cube-na-brochure",
     "title": "Vertiv Liebert Trinergy Cube 800 kW to 1.6 MW brochure (SL-30830, North America)",
     "url": "https://www.vertiv.com/497c12/globalassets/products/critical-power/uninterruptible-power-supplies-ups/vertiv-liebert-trinergy-cube-ups/vertiv-trinergy-cube-400kw-1.6mw-br-en-na-sl-30830-web.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "vertiv-trinergy-cube-400kw-core-page",
     "title": "Vertiv Trinergy Cube 400 kW Core (Americas) product page",
     "url": "https://vertiv.com/en-us/products-catalog/critical-power/uninterruptible-power-supplies-ups/trinergy-cube-400-kw-core-americas"
    }
   ],
   "vendor": "Vertiv"
  },
  "vertiv-powerbar-impb-1000a": {
   "as_of": "2026-10-18",
   "attrs": {
    "conductor": "aluminium",
    "power_input": "ac_54v",
    "status": "shipping"
   },
   "category": "busway",
   "description": "Flexible modular overhead busway 160-1000 A, 3-phase 600 V AC, IEC 61439-6. 1000 A is the aluminium-conductor top rating (copper tops out at 800 A).",
   "id": "vertiv-powerbar-impb-1000a",
   "kind": "equipment",
   "model": "Powerbar iMPB 1000 A",
   "name": "Vertiv Powerbar iMPB 1000 A (aluminium)",
   "params": {
    "capacity_w": {
     "note": "1000 A x 415 V x sqrt(3) = 718.8 kW at 415 V 3-phase, unity pf",
     "provenance": "derived",
     "unit": "W",
     "value": 718801
    },
    "footprint_w_mm": {
     "note": "4-bar system width",
     "provenance": "vendor_spec",
     "source": "vertiv-impb-datasheet-emea",
     "unit": "mm",
     "value": 202
    },
    "height_mm": {
     "note": "4-bar system section 74 x 202 mm",
     "provenance": "vendor_spec",
     "source": "vertiv-impb-datasheet-emea",
     "unit": "mm",
     "value": 74
    },
    "rated_voltage_v": {
     "note": "rated operational voltage 600 V, insulation 1000 V",
     "provenance": "vendor_spec",
     "source": "vertiv-impb-datasheet-emea",
     "unit": "V",
     "value": 600
    },
    "rating_a": {
     "note": "aluminium busway; copper version up to 800 A",
     "provenance": "vendor_spec",
     "source": "vertiv-impb-datasheet-emea",
     "unit": "A",
     "value": 1000
    },
    "short_circuit_a": {
     "note": "35 kA rms 1 s short-circuit rating (73.5 kA peak), 1000 A Al",
     "provenance": "vendor_spec",
     "source": "vertiv-impb-datasheet-emea",
     "unit": "A",
     "value": 35000
    },
    "voltage_v": {
     "note": "assumed 415 V 3-phase row distribution; rated operational voltage 600 V",
     "provenance": "estimated",
     "unit": "V",
     "value": 415
    },
    "weight_kg_per_m": {
     "note": "4-bar system; 22.1 kg/m for 5-bar",
     "provenance": "vendor_spec",
     "source": "vertiv-impb-datasheet-emea",
     "unit": "kg/m",
     "value": 17.7
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "vertiv-impb-datasheet-emea",
     "title": "Vertiv Powerbar iMPB datasheet (EMEA, MKA4L0UKMBX R03/22)",
     "url": "https://www.vertiv.com/499f3c/globalassets/shared/vertiv-powerbarimpb-ds-en-emea-mka4l0ukmbx-web.pdf"
    }
   ],
   "vendor": "Vertiv"
  },
  "vertiv-powerdirect-5000": {
   "as_of": "2026-10-18",
   "attrs": {
    "input": "ac",
    "power_input": "dc_800v",
    "status": "pre-release; Vertiv portfolio planned H2 2026"
   },
   "category": "rectifier",
   "description": "800 VDC sidecar beside the IT rack, part of Vertiv's 800 VDC portfolio (centralized rectifiers, DC busway, rack DC-DC, DC backup) slated for H2 2026 commercialization with customer pilots and ramp through 2027. No datasheet yet.",
   "id": "vertiv-powerdirect-5000",
   "kind": "equipment",
   "model": "PowerDirect 5000",
   "name": "Vertiv PowerDirect 5000 800 VDC sidecar (pre-release)",
   "params": {
    "capacity_w": {
     "high": 900000,
     "low": 400000,
     "note": "Vertiv blog: 'an 800 VDC sidecar, delivering from 400 kW up to 900 kW'; pre-release, no datasheet",
     "provenance": "estimated",
     "source": "vertiv-rack-to-data-hall-800vdc",
     "unit": "W"
    },
    "efficiency": {
     "high": 0.98,
     "low": 0.97,
     "note": "no Vertiv figure. Assumed equal to peer 800 VDC rectifier racks (Delta: AC-DC up to 98%), lower bound allowing for partial-load and BBU losses",
     "provenance": "estimated",
     "source": "delta-gtc-2026-brandnews",
     "unit": "1"
    },
    "voltage_v": {
     "note": "800 VDC output per Vertiv blog",
     "provenance": "estimated",
     "source": "vertiv-rack-to-data-hall-800vdc",
     "unit": "V",
     "value": 800
    }
   },
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "vertiv-rack-to-data-hall-800vdc",
     "title": "Vertiv blog: From rack to data hall, the practical path to 800 VDC (2026-07-17)",
     "url": "https://www.vertiv.com/es-emea/insights/articles/blog-posts/from-rack-to-data-hall-the-practical-path-to-800-vdc/"
    },
    {
     "accessed": "2026-10-18",
     "id": "vertiv-800vdc-pr-2025-10",
     "title": "From Vision to Readiness: Vertiv collaborates with NVIDIA on 800 VDC (2025-10-13)",
     "url": "https://investors.vertiv.com/news/news-details/2025/From-Vision-to-Readiness-Vertiv-Collaborates-with-NVIDIA-to-Advance-800-VDC-Platform-Designs-to-Power-the-Next-Generation-of-AI-Factories/default.aspx"
    },
    {
     "accessed": "2026-10-18",
     "id": "delta-gtc-2026-brandnews",
     "title": "Delta exhibits energy-saving solutions for 800 VDC at NVIDIA GTC 2026 (Delta brand news)",
     "url": "https://brandnews.deltaww.com/EN/IoTSolutionsDetail/12772"
    }
   ],
   "vendor": "Vertiv"
  }
 },
 "format": "dctwin.catalog/v1",
 "hash": "7c4f9a30aee6ca8c9fdf4df0dd96c5398483be518d660db633b50c266c1292db",
 "racks": {
  "amd-helios": {
   "as_of": "2026-10-18",
   "availability": "Full production since July 2026; first shipments expected by end of Q3 2026, volume deployments 2H 2026. AMD reference design built by OEM/ODM partners (e.g. HPE, Supermicro, Celestica); figures can vary by OEM.",
   "compute": {
    "accelerator_model": "AMD Instinct MI455X (432 GB HBM4)",
    "accelerators": {
     "provenance": "vendor_spec",
     "source": "amd-helios-page",
     "unit": "1",
     "value": 72
    },
    "cpus": {
     "note": "one EPYC Venice (6th Gen, SP7) per 4-GPU compute tray, 18 trays",
     "provenance": "oem_datasheet",
     "source": "smc-helios-datasheet",
     "unit": "1",
     "value": 18
    },
    "fp4_pflops": {
     "note": "2.9 EF peak OCP MXFP4 dense (~40 PF per GPU); AMD engineering projection",
     "provenance": "vendor_spec",
     "source": "amd-helios-page",
     "unit": "PFLOPS",
     "value": 2900
    },
    "fp8_pflops": {
     "note": "1.4 EF peak FP8 / MXFP8",
     "provenance": "vendor_spec",
     "source": "amd-helios-page",
     "unit": "PFLOPS",
     "value": 1400
    },
    "hbm_tb": {
     "note": "72 x 432 GB HBM4 = 31.1 TB",
     "provenance": "vendor_spec",
     "source": "amd-helios-page",
     "unit": "TB",
     "value": 31
    }
   },
   "description": "Double-wide OCP Open Rack Wide (ORW) rack, 44 OU, 18 liquid-cooled compute trays (4x MI455X + 1x EPYC Venice SP7 + up to 12x Pensando Vulcano 800G AI NICs + 1x Pensando Salina 400G DPU each) and 6 liquid-cooled scale-up switch trays (2x 512-lane 200G UALoE switch ASICs each, Broadcom Tomahawk 6 class; HPE builds use Juniper QFX5252) forming one 72-GPU UALink-over-Ethernet domain. Power: in-rack power shelves feed a 50 V DC liquid-cooled vertical busbar at the rear; no Helios-specific 800 V DC input has been published (ORW allows side power racks, but this is not confirmed for Helios), so only ac_54v is listed. Cooling: rear blind-mate quick-disconnect manifolds to the facility loop (~385 L/min reported). The 2.4 Tb/s-per-GPU scale-out figure assumes 3 NICs per GPU; a 2-NIC-per-GPU option exists (144 ports).",
   "electrical": {
    "nominal_power_w": {
     "high": 245000,
     "low": 225000,
     "note": "press report (The Register and StorageReview, 23 July 2026): rack draws 225-245 kW depending on workload. AMD has not published a rack power figure. An early Introl blog figure of ~140 kW predates launch and is disregarded.",
     "provenance": "estimated",
     "source": "register-helios",
     "unit": "W"
    },
    "peak_power_w": {
     "note": "AMD/Schneider Electric Helios reference design (Reference Design 121) supports racks up to 246 kW; used as the planning peak. No EDPp or transient figure published; sub-second GPU transients may exceed this.",
     "provenance": "estimated",
     "source": "schneider-helios-refdesign",
     "unit": "W",
     "value": 246000
    },
    "power_shelves": {
     "note": "AMD describes in-rack power shelves feeding a vertical 50 V DC busbar but publishes no shelf count as of 2026-10.",
     "provenance": "unknown",
     "unit": "1"
    },
    "shelf_rating_w": {
     "note": "power shelf rating not published by AMD or OEMs as of 2026-10.",
     "provenance": "unknown",
     "unit": "W"
    },
    "supported_power_input": [
     "ac_54v"
    ]
   },
   "generation": "Instinct MI400 series (MI455X, CDNA 5) + EPYC Venice (Zen 6)",
   "id": "amd-helios",
   "kind": "rack",
   "mechanical": {
    "depth_mm": {
     "high": 1300,
     "low": 1219,
     "note": "press reports (ITdaily, StorageReview) give 1.3 m deep; the EMCOR ORW frame datasheet lists 1,219 mm. Range covers both; OEM depth may differ.",
     "provenance": "estimated",
     "source": "itdaily-helios",
     "unit": "mm"
    },
    "feet": {
     "note": "assumed four corner leveling feet; not published. A 1.2 m wide frame carrying up to ~3.2 t may use extra mid-span feet; confirm point loads with the OEM.",
     "provenance": "estimated",
     "unit": "1",
     "value": 4
    },
    "height_mm": {
     "note": "press report: 94 in tall frame (Data Center Richness); matches the EMCOR ORW frame datasheet height of 2,390 mm.",
     "provenance": "estimated",
     "source": "dcr-helios",
     "unit": "mm",
     "value": 2390
    },
    "rack_units": {
     "note": "press report of AMD Hot Chips 2026 slide: 44 OU ORW-HPR chassis (OpenU = 48 mm), 18 compute + 6 switch trays.",
     "provenance": "estimated",
     "source": "sth-hotchips-helios",
     "unit": "1",
     "value": 44
    },
    "service_clearance_front_mm": {
     "note": "not published; front access is needed to pull ~77 kg compute trays (lift assist likely).",
     "provenance": "unknown",
     "unit": "mm"
    },
    "service_clearance_rear_mm": {
     "note": "not published; rear access is needed for the busbar, power shelves and coolant manifold.",
     "provenance": "unknown",
     "unit": "mm"
    },
    "weight_kg": {
     "high": 3175,
     "low": 2267,
     "note": "reports conflict: DCD launch coverage (July 2026) says ~5,000 lb (2,267 kg); Lisa Su at CES (Jan 2026; sources techcrunch-helios-weight, dcr-helios) said nearly 7,000 lb (3,175 kg). Compute trays weigh ~77 kg each (itdaily-helios). Use the high end for floor loading until the OEM confirms.",
     "provenance": "estimated",
     "source": "dcd-helios-launch",
     "unit": "kg"
    },
    "width_mm": {
     "note": "press report: ORW double-width frame spans 1200 mm (47.25 in); matches the EMCOR ORW frame datasheet (emcor-orw). Occupies two 600 mm slots.",
     "provenance": "estimated",
     "source": "dcd-helios-launch",
     "unit": "mm",
     "value": 1200
    }
   },
   "model": "Helios rackscale reference design",
   "name": "AMD Helios (72x MI455X)",
   "network": {
    "port_media": "800G Ethernet (Pensando Vulcano, one 800G port per NIC); inter-rack links are typically optics; scale-up is internal copper",
    "port_speed_gbps": {
     "note": "AMD Pensando Vulcano 800 AI NIC, single 800G Ethernet port, UEC-ready",
     "provenance": "vendor_spec",
     "source": "amd-helios-page",
     "unit": "Gb/s",
     "value": 800
    },
    "scale_out_ports": {
     "note": "AMD: up to 2.4 Tb/s scale-out per GPU using 800G Vulcano NICs, so 3 NICs x 72 GPUs = 216 ports. This matches AMD's 43 TB/s (216 x 800 Gb/s x 2 directions). The 2-NIC-per-GPU option gives 144. Excludes 18x Salina 400G front-end DPUs.",
     "provenance": "derived",
     "source": "amd-helios-brochure",
     "unit": "1",
     "value": 216
    },
    "scale_up_bandwidth_tbps": {
     "note": "AMD: 260 TB/s aggregate scale-up bandwidth (= 2,080 Tb/s), i.e. ~3.6 TB/s bidirectional per GPU",
     "provenance": "vendor_spec",
     "source": "amd-helios-page",
     "unit": "Tb/s",
     "value": 2080
    },
    "scale_up_domain": {
     "note": "72 GPUs over UALink over Ethernet (UALoE) through 6 switch trays, single hop",
     "provenance": "vendor_spec",
     "source": "amd-helios-page",
     "unit": "1",
     "value": 72
    },
    "switch_slots": {
     "note": "compute rack. Its 6 internal UALoE scale-up switch trays (~7 kW each, liquid-cooled) are part of the rack; there are no slots for scale-out leaf switches.",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    }
   },
   "overridable": [
    "electrical.nominal_power_w",
    "electrical.peak_power_w",
    "mechanical.weight_kg",
    "mechanical.depth_mm",
    "thermal.max_coolant_supply_c",
    "network.scale_out_ports"
   ],
   "role": "compute",
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "amd-helios-page",
     "title": "AMD Helios Rackscale Solution product page",
     "url": "https://www.amd.com/en/products/rackscale-solutions/helios.html"
    },
    {
     "accessed": "2026-10-18",
     "id": "amd-helios-brochure",
     "title": "AMD Helios Rack-Scale Solution brochure",
     "url": "https://www.amd.com/content/dam/amd/en/documents/solutions/ai/amd-helios-bro.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "amd-orw-blog",
     "title": "AMD blog: Helios built on Meta's 2025 OCP Open Rack for AI (ORW) design",
     "url": "https://www.amd.com/en/blogs/2025/amd-helios-ai-rack-built-on-metas-2025-ocp-design.html"
    },
    {
     "accessed": "2026-10-18",
     "id": "smc-helios-datasheet",
     "title": "Supermicro AMD Helios Platform datasheet",
     "url": "https://www.supermicro.com/datasheet/datasheet_AMD_Helios.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "dcd-helios-launch",
     "title": "DCD: AMD officially launches Helios rackscale system (23 July 2026), Wayback copy",
     "url": "https://web.archive.org/web/20260724164314/https://www.datacenterdynamics.com/en/news/amd-officially-launches-helios-rackscale-system-with-mi455x-gpus-venice-epyc-cpus-and-pensando/"
    },
    {
     "accessed": "2026-10-18",
     "id": "register-helios",
     "title": "The Register: AMD attacks the rack with Helios systems that rival Nvidia's (23 July 2026)",
     "url": "https://www.theregister.com/systems/2026/07/23/amd-attacks-the-rack-with-helios-systems-that-rival-nvidias/5277246"
    },
    {
     "accessed": "2026-10-18",
     "id": "storagereview-helios",
     "title": "StorageReview: AMD MI455X and Helios: 432GB HBM4, 72-GPU Racks (23 July 2026)",
     "url": "https://www.storagereview.com/news/amd-mi455x-and-helios-432gb-hbm4-72-gpu-racks-and-a-real-answer-to-vera-rubin"
    },
    {
     "accessed": "2026-10-18",
     "id": "sth-hotchips-helios",
     "title": "ServeTheHome: AMD Helios MI400 System Architecture at Hot Chips 2026",
     "url": "https://www.servethehome.com/amd-helios-mi400-system-architecture-at-hot-chips-2026/"
    },
    {
     "accessed": "2026-10-18",
     "id": "itdaily-helios",
     "title": "ITdaily: AMD Helios scrutinized: the rack is the new server (24 July 2026)",
     "url": "https://itdaily.com/blogs/datacenter/amd-helios-analysis/"
    },
    {
     "accessed": "2026-10-18",
     "id": "techcrunch-helios-weight",
     "title": "TechCrunch: AMD's Helios rack weighs the same as two compact cars (5 Jan 2026)",
     "url": "https://techcrunch.com/snippet/3080157/amds-helios-rack-weighs-the-same-as-two-compact-cars/"
    },
    {
     "accessed": "2026-10-18",
     "id": "dcr-helios",
     "title": "Data Center Richness: AMD Helios Ultra-Wide Racks Enter the Market (24 July 2026)",
     "url": "https://datacenterrichness.substack.com/p/amd-helios-ultra-wide-racks-go-mainstream"
    },
    {
     "accessed": "2026-10-18",
     "id": "schneider-helios-refdesign",
     "title": "Schneider Electric and AMD release first Helios platform reference design (23 July 2026)",
     "url": "https://www.se.com/ww/en/about-us/newsroom/news/press-releases/Schneider-Electric-and-AMD-release-first-Helios-platform-reference-design-to-accelerate-AI-Factory-deployment-6a60b540d574233932028c53/"
    },
    {
     "accessed": "2026-10-18",
     "id": "emcor-orw",
     "title": "EMCOR OCP Open Rack Wide (ORW) cabinet datasheet",
     "url": "https://www.emcorenclosures.com/product/ocp-open-rack-wide-orw/"
    },
    {
     "accessed": "2026-10-18",
     "id": "introl-helios",
     "title": "Introl blog: AMD Helios Challenges NVIDIA (8 Jan 2026)",
     "url": "https://introl.com/blog/amd-helios-mi455x-nvidia-competition-ces-2026"
    }
   ],
   "thermal": {
    "flow_lpm_per_kw": {
     "high": 1.71,
     "low": 1.57,
     "note": "press report: rear manifolds draw roughly 385 L/min from the facility loop; divided by 245 kW and 225 kW.",
     "provenance": "estimated",
     "source": "storagereview-helios",
     "unit": "L/min/kW"
    },
    "liquid_fraction": {
     "high": 0.95,
     "low": 0.84,
     "note": "AMD/Schneider reference design says its CDU-based and hybrid air/liquid cooling removes up to 84% of heat (lower bound). AMD and press describe compute trays, switch trays and the busbar as liquid-cooled, so the real share may be higher; upper bound is an assumption.",
     "provenance": "estimated",
     "source": "schneider-helios-refdesign",
     "unit": "1"
    },
    "max_coolant_supply_c": {
     "high": 30,
     "low": 20,
     "note": "low confidence: only figure found is a third-party blog table (Introl, Jan 2026) listing 20-30 C supply; that blog also misstates CPU count and power. No AMD or OEM figure published; confirm with the OEM.",
     "provenance": "estimated",
     "source": "introl-helios",
     "unit": "C"
    },
    "quick_disconnect": "Rear blind-mate quick disconnects (BlindMate QD) on the cooling manifold; QD size/type not published",
    "rack_pressure_drop_kpa": {
     "note": "not published by AMD or OEMs as of 2026-10.",
     "provenance": "unknown",
     "unit": "kPa"
    }
   },
   "vendor": "AMD"
  },
  "gb300-nvl72": {
   "as_of": "2026-10-18",
   "availability": "Shipping",
   "compute": {
    "accelerator_model": "NVIDIA B300 (Blackwell Ultra, 288 GB HBM3e)",
    "accelerators": {
     "provenance": "vendor_spec",
     "source": "nvidia-gb300-page",
     "unit": "1",
     "value": 72
    },
    "cpus": {
     "note": "Grace, 72 Neoverse V2 cores each",
     "provenance": "vendor_spec",
     "source": "nvidia-gb300-page",
     "unit": "1",
     "value": 36
    },
    "fp4_pflops": {
     "note": "dense FP4; NVIDIA's headline 1,440 PFLOPS is with sparsity",
     "provenance": "vendor_spec",
     "source": "nvidia-gb300-page",
     "unit": "PFLOPS",
     "value": 1080
    },
    "fp8_pflops": {
     "note": "NVIDIA lists 720 PFLOPS FP8/FP6 with sparsity; dense is half",
     "provenance": "derived",
     "source": "nvidia-gb300-page",
     "unit": "PFLOPS",
     "value": 360
    },
    "hbm_tb": {
     "note": "72 x 288 GB HBM3e = 20.7 TB (Supermicro rounds to 21 TB; NVIDIA page says up to 20 TB)",
     "provenance": "oem_datasheet",
     "source": "smc-gb300-datasheet",
     "unit": "TB",
     "value": 20.7
    }
   },
   "description": "48U NVIDIA MGX (Oberon) rack: 18 x 1U compute trays (each 2 Grace CPUs + 4 B300 GPUs, 4 ConnectX-8 800G SuperNICs, 1 BlueField-3), 9 NVLink 5 switch trays forming one 72-GPU NVLink domain, 8 x 1U 33 kW power shelves (6 x 5.5 kW PSUs each, AC-fed 200-480 V) feeding a 50/54 V DC busbar, and 2 SN2201 management switches. Hybrid cooling: GPUs, CPUs, HBM, ConnectX-8 and NVLink switches on cold plates (about 90%), drives, OSFP optics, power shelves and ancillary gear on air (about 10%). Power shelves carry energy storage for power smoothing. Some OEMs (Lenovo, Gigabyte) also offer a 6-shelf non-redundant build.",
   "electrical": {
    "nominal_power_w": {
     "high": 135000,
     "low": 132000,
     "note": "Lenovo: 135 kW TDP. Supermicro lists operating power 132-140 kW; HPE QuickSpecs (as summarized by flopper.io, HPE page not reachable) give 132 kW nominal TDP; Gigabyte lists up to 140 kW. Range spans the OEM TDP figures.",
     "provenance": "oem_datasheet",
     "source": "lenovo-lp2357",
     "unit": "W"
    },
    "peak_power_w": {
     "note": "Lenovo: up to 155 kW peak depending on workload and EDP behavior. HPE (via flopper.io aggregator) gives the same ~155 kW EDPp and recommends provisioning busways for 192 kW.",
     "provenance": "oem_datasheet",
     "source": "lenovo-lp2357",
     "unit": "W",
     "value": 155000
    },
    "power_shelves": {
     "note": "NVIDIA DGX GB300: eight shelves per rack. Lenovo offers 6 (non-redundant) or 8 (redundant); Gigabyte lists 6.",
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-gb300-ra",
     "unit": "1",
     "value": 8
    },
    "shelf_rating_w": {
     "note": "six 5.5 kW PSUs per shelf; 8 shelves = 264 kW installed for N+N-style redundancy",
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-gb300-ra",
     "unit": "W",
     "value": 33000
    },
    "supported_power_input": [
     "ac_54v"
    ]
   },
   "generation": "Blackwell Ultra",
   "id": "gb300-nvl72",
   "kind": "rack",
   "mechanical": {
    "depth_mm": {
     "note": "Lenovo and Supermicro: 1,068 mm; Lenovo's rack expands to 1,200 mm with an extension frame.",
     "provenance": "oem_datasheet",
     "source": "lenovo-lp2357",
     "unit": "mm",
     "value": 1068
    },
    "feet": {
     "note": "MGX rack has casters plus leveling feet (visible in NVIDIA MGX clearance drawing); four corner leveling feet assumed. No point-load figure published.",
     "provenance": "estimated",
     "unit": "1",
     "value": 4
    },
    "height_mm": {
     "high": 2294,
     "low": 2236,
     "note": "Lenovo 48U MGX rack 2,294 mm; Supermicro datasheet 2,236 mm. flopper.io lists 2,495 mm for HPE, likely an outer or shipping dimension, so it is not used.",
     "provenance": "oem_datasheet",
     "source": "lenovo-lp2357",
     "unit": "mm"
    },
    "rack_units": {
     "provenance": "oem_datasheet",
     "source": "lenovo-lp2357",
     "unit": "1",
     "value": 48
    },
    "service_clearance_front_mm": {
     "note": "NVIDIA's MGX rack front service clearance (33 in) from its DGX B300 data center best-practices guide; applied here because GB300 uses the same 48U MGX rack. 1U trays are 766-799 mm deep.",
     "provenance": "estimated",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "mm",
     "value": 838
    },
    "service_clearance_rear_mm": {
     "note": "No GB300-specific rear clearance published; rear access is needed for manifold, busbar and NVLink cartridge service.",
     "provenance": "unknown",
     "unit": "mm"
    },
    "weight_kg": {
     "high": 1580,
     "low": 1360,
     "note": "No OEM rack weight found. Press/blog figures conflict: ModulEdge 1,580 kg populated; flopper.io summary of HPE ~3,300 lb (1,497 kg); Introl ~1.36 t (GB200-era figure). Lenovo component weights give a floor: rack 185 kg + 18 x 29 kg trays + 9 x 17 kg switch trays + 2 x 11.4 kg SN2201 = 883 kg before shelves, busbar, NVLink cartridges, manifolds and coolant.",
     "provenance": "estimated",
     "source": "moduledge-gb300",
     "unit": "kg"
    },
    "width_mm": {
     "provenance": "oem_datasheet",
     "source": "lenovo-lp2357",
     "unit": "mm",
     "value": 600
    }
   },
   "model": "GB300 NVL72 (DGX GB300 / OEM MGX builds)",
   "name": "NVIDIA GB300 NVL72",
   "network": {
    "port_media": "OSFP 800G on front of trays (ConnectX-8 SuperNIC); optics or DAC/ACC per reach",
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-gb300-page",
     "unit": "Gb/s",
     "value": 800
    },
    "scale_out_ports": {
     "note": "four ConnectX-8 800G ports per compute tray x 18 trays (compute fabric only). Each tray also has one BlueField-3 with 2 x 400G for storage/in-band, not counted here.",
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-gb300-ra",
     "unit": "1",
     "value": 72
    },
    "scale_up_bandwidth_tbps": {
     "note": "130 TB/s aggregate NVLink 5 (1.8 TB/s per GPU) = 1,040 Tb/s",
     "provenance": "vendor_spec",
     "source": "nvidia-gb300-page",
     "unit": "Tb/s",
     "value": 1040
    },
    "scale_up_domain": {
     "provenance": "vendor_spec",
     "source": "nvidia-gb300-page",
     "unit": "1",
     "value": 72
    },
    "switch_slots": {
     "note": "compute rack; the two in-rack SN2201 switches are 1G management only",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    }
   },
   "overridable": [
    "electrical.nominal_power_w",
    "electrical.peak_power_w",
    "electrical.power_shelves",
    "mechanical.weight_kg",
    "mechanical.height_mm",
    "thermal.max_coolant_supply_c",
    "thermal.rack_pressure_drop_kpa",
    "thermal.flow_lpm_per_kw"
   ],
   "role": "compute",
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "nvidia-gb300-page",
     "title": "NVIDIA GB300 NVL72 product page",
     "url": "https://www.nvidia.com/en-us/data-center/gb300-nvl72/"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-dgx-gb300-ra",
     "title": "NVIDIA DGX SuperPOD Reference Architecture featuring DGX GB300 systems",
     "url": "https://docs.nvidia.com/pdf/dgx-spod-gb300-ra.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "lenovo-lp2357",
     "title": "Lenovo Press LP2357: Lenovo NVIDIA GB300 NVL72 Rack Scale AI product guide",
     "url": "https://lenovopress.lenovo.com/lp2357.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "smc-gb300-datasheet",
     "title": "Supermicro NVIDIA GB300 NVL72 SuperCluster datasheet (SRS-GB300-NVL72-M1/M0), reseller-hosted copy",
     "url": "https://gpusolutions.hrp.hu/wp-content/uploads/2026/05/datasheet_SuperCluster_GB300_NVL72.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-dgx-b300-dcbp",
     "title": "NVIDIA Data Center Best Practices with DGX B300 (MGX rack service clearances)",
     "url": "https://docs.nvidia.com/dgx-pdf/data-center-best-practices-with-dgx-b300-v1.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "moduledge-gb300",
     "title": "ModulEdge: NVIDIA GB300 NVL72 specs, power, capacity (press/blog)",
     "url": "https://moduledge.com/blog/gb300-nvl72"
    },
    {
     "accessed": "2026-10-18",
     "id": "flopper-hpe-gb300",
     "title": "flopper.io spec sheet: HPE NVIDIA GB300 NVL72 (aggregator summary of HPE QuickSpecs a50009244enw)",
     "url": "https://flopper.io/system/hpe-nvidia-gb300-nvl72/spec-sheet"
    }
   ],
   "thermal": {
    "flow_lpm_per_kw": {
     "high": 1.46,
     "low": 0.49,
     "note": "Lenovo required rack flow (59 L/min at 25 C supply to 177 L/min at 45 C) divided by liquid heat of 0.9 x 135 kW = 121.5 kW.",
     "provenance": "derived",
     "source": "lenovo-lp2357",
     "unit": "L/min/kW"
    },
    "liquid_fraction": {
     "note": "Lenovo: rack-level split about 90% to liquid and 10% to air; NVIDIA RA confirms hybrid liquid plus air cooling.",
     "provenance": "oem_datasheet",
     "source": "lenovo-lp2357",
     "unit": "1",
     "value": 0.9
    },
    "max_coolant_supply_c": {
     "note": "Lenovo: allowable water inlet up to 45 C; compute/switch trays rated 2-50 C (ASHRAE W45). This is the TCS supply to the rack.",
     "provenance": "oem_datasheet",
     "source": "lenovo-lp2357",
     "unit": "C",
     "value": 45
    },
    "quick_disconnect": "UQDB04 blind-mate QDs between trays and rear manifold (UQD04 bleed port); manifold-to-CDU 1-inch FD83 BSPP; 30 psi static at QD (Lenovo). Top- or bottom-feed manifold options.",
    "rack_pressure_drop_kpa": {
     "high": 126.9,
     "low": 15.9,
     "note": "Lenovo Table 27: 2.3 psi at 25 C supply (59 L/min), 3.2 psi at 30 C, 4.9 psi at 35 C, 8.5 psi at 40 C, 18.4 psi at 45 C (177 L/min). Pressure drop depends on supply temperature because required flow rises steeply.",
     "provenance": "oem_datasheet",
     "source": "lenovo-lp2357",
     "unit": "kPa"
    }
   },
   "vendor": "NVIDIA"
  },
  "hgx-b300-air": {
   "as_of": "2026-10-18",
   "availability": "Shipping",
   "compute": {
    "accelerator_model": "NVIDIA B300 SXM (Blackwell Ultra, 288 GB HBM3e)",
    "accelerators": {
     "note": "4 servers x 8 B300 GPUs",
     "provenance": "derived",
     "source": "nvidia-dgx-b300-ug",
     "unit": "1",
     "value": 32
    },
    "cpus": {
     "note": "2 Intel Xeon 6776P per server x 4",
     "provenance": "derived",
     "source": "nvidia-dgx-b300-ug",
     "unit": "1",
     "value": 8
    },
    "fp4_pflops": {
     "note": "4 x 108 PFLOPS dense FP4 per HGX B300 (144 PFLOPS sparse)",
     "provenance": "derived",
     "source": "nvidia-hgx-page",
     "unit": "PFLOPS",
     "value": 432
    },
    "fp8_pflops": {
     "note": "4 x 36 PFLOPS dense FP8 (NVIDIA lists 72 sparse; dense is half)",
     "provenance": "derived",
     "source": "nvidia-hgx-page",
     "unit": "PFLOPS",
     "value": 144
    },
    "hbm_tb": {
     "note": "4 x 2.3 TB (8 x 288 GB) per DGX B300; NVIDIA's HGX page lists 2.1 TB per board, i.e. 8.4 TB",
     "provenance": "derived",
     "source": "nvidia-dgx-b300-ug",
     "unit": "TB",
     "value": 9.2
    }
   },
   "description": "Four air-cooled 10U HGX B300 8-GPU servers (32 GPUs) per 48U rack, following NVIDIA's DGX B300 high-density deployment pattern: MGX-style rack with an integrated rear 54 V DC busbar fed by four 1U 33 kW power shelves (N+1, at least three active), plus an active rear door heat exchanger (RDHx) to remove the air heat at the rack. Per server: 8 B300 GPUs, 2 Xeon 6776P CPUs, 8 ConnectX-8 800G ports, 2 dual-port BlueField-3, ~14.5 kW, 10U. OEM HGX B300 servers with their own AC PSUs fit the same profile; a low-density variant puts 2 AC-PDU-fed servers per rack (~30 kW average, 39.4 kW peak, 1,301 kg). Change the chassis count by overriding power and weight.",
   "electrical": {
    "nominal_power_w": {
     "note": "NVIDIA: 58 kW average for 4 DC-busbar B300 systems per rack (estimated by NVIDIA at 25 C supply air); 4 x 14.5 kW system power",
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "W",
     "value": 58000
    },
    "peak_power_w": {
     "note": "NVIDIA: 76 kW peak per 4-system rack (19 kW estimated peak per busbar system)",
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "W",
     "value": 76000
    },
    "power_shelves": {
     "note": "four 1U 33 kW DC power shelves per rack, N+1",
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "1",
     "value": 4
    },
    "shelf_rating_w": {
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "W",
     "value": 33000
    },
    "supported_power_input": [
     "ac_54v"
    ]
   },
   "generation": "Blackwell Ultra",
   "id": "hgx-b300-air",
   "kind": "rack",
   "mechanical": {
    "depth_mm": {
     "note": "excluding rear door heat exchanger; NVIDIA's drawing shows a ~432 mm (17 in) RDHx on the rear",
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "mm",
     "value": 1068
    },
    "feet": {
     "note": "MGX rack with casters and four corner leveling feet assumed (casters visible in NVIDIA drawing)",
     "provenance": "estimated",
     "unit": "1",
     "value": 4
    },
    "height_mm": {
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "mm",
     "value": 2236
    },
    "rack_units": {
     "note": "4 x 10U servers = 40U plus 4U power shelves",
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "1",
     "value": 48
    },
    "service_clearance_front_mm": {
     "note": "NVIDIA MGX rack front clearance for IT component servicing (33 in)",
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "mm",
     "value": 838
    },
    "service_clearance_rear_mm": {
     "note": "read from NVIDIA's RDHx clearance drawing: ~432 mm RDHx plus 609 mm (24 in) beyond it; RDHx dimensions vary by model",
     "provenance": "estimated",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "mm",
     "value": 1041
    },
    "weight_kg": {
     "note": "NVIDIA estimate for the 4-system DC-busbar rack, excluding RDHx. Per server: 123 kg busbar version, 168 kg with PSUs (DGX B300 user guide).",
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "kg",
     "value": 1122
    },
    "width_mm": {
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "mm",
     "value": 600
    }
   },
   "model": "4 x DGX/HGX B300 10U air-cooled servers in a 48U MGX rack",
   "name": "Air-cooled HGX B300 rack (4 x 8-GPU servers)",
   "network": {
    "port_media": "OSFP 800G (ConnectX-8 SuperNIC)",
    "port_speed_gbps": {
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-b300-ug",
     "unit": "Gb/s",
     "value": 800
    },
    "scale_out_ports": {
     "note": "8 OSFP ConnectX-8 ports per server x 4 servers; BlueField-3 storage/in-band ports not counted",
     "provenance": "derived",
     "source": "nvidia-dgx-b300-ug",
     "unit": "1",
     "value": 32
    },
    "scale_up_bandwidth_tbps": {
     "note": "14.4 TB/s aggregate NVLink per 8-GPU server (1.8 TB/s per GPU) = 115.2 Tb/s per domain",
     "provenance": "vendor_spec",
     "source": "nvidia-hgx-page",
     "unit": "Tb/s",
     "value": 115.2
    },
    "scale_up_domain": {
     "note": "NVLink domain is one 8-GPU server; the rack holds four separate domains",
     "provenance": "vendor_spec",
     "source": "nvidia-hgx-page",
     "unit": "1",
     "value": 8
    },
    "switch_slots": {
     "note": "compute rack; 48U fully used by 4 servers and power shelves",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    }
   },
   "overridable": [
    "electrical.nominal_power_w",
    "electrical.peak_power_w",
    "mechanical.weight_kg",
    "electrical.power_shelves",
    "network.scale_out_ports",
    "compute.accelerators"
   ],
   "role": "compute",
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "nvidia-dgx-b300-dcbp",
     "title": "NVIDIA Data Center Best Practices with DGX B300 (rack specifications, power provisioning, service clearances)",
     "url": "https://docs.nvidia.com/dgx-pdf/data-center-best-practices-with-dgx-b300-v1.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-dgx-b300-ug",
     "title": "NVIDIA DGX B300 User Guide: Introduction to DGX B300 systems",
     "url": "https://docs.nvidia.com/dgx/dgxb300-user-guide/introduction-to-dgxb300.html"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-hgx-page",
     "title": "NVIDIA HGX platform page (HGX B300 specifications)",
     "url": "https://www.nvidia.com/en-us/data-center/hgx/"
    }
   ],
   "thermal": {
    "liquid_fraction": {
     "note": "air-cooled servers; all heat leaves the servers in air. An active RDHx (recommended by NVIDIA at 4 systems per rack) moves that air heat to water at the rack door, which the cooling model should treat as an air-side load.",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    },
    "max_coolant_supply_c": {
     "note": "not applicable: no coolant to the servers. Supply air 10-35 C (B300 rack spec; 10-30 C per the DGX B300 user guide). RDHx water limits depend on the chosen RDHx model.",
     "provenance": "unknown",
     "unit": "C"
    },
    "rack_pressure_drop_kpa": {
     "note": "not applicable: no liquid loop to the servers; RDHx pressure drop depends on the chosen model",
     "provenance": "unknown",
     "unit": "kPa"
    }
   },
   "vendor": "NVIDIA"
  },
  "mi355x-dlc-rack": {
   "as_of": "2026-10-18",
   "availability": "Shipping",
   "compute": {
    "accelerator_model": "AMD Instinct MI355X (288 GB HBM3E, 1400 W TBP, OAM)",
    "accelerators": {
     "note": "8 servers x 8 MI355X GPUs, per Supermicro's 48U liquid-cooled rack configuration",
     "provenance": "derived",
     "source": "smc-lc-solutions",
     "unit": "1",
     "value": 64
    },
    "cpus": {
     "note": "2 EPYC 9005 per server x 8 servers",
     "provenance": "derived",
     "source": "smc-as4126",
     "unit": "1",
     "value": 16
    },
    "fp4_pflops": {
     "note": "64 x 10.1 PFLOPS peak MXFP4, dense",
     "provenance": "derived",
     "source": "amd-mi355x",
     "unit": "PFLOPS",
     "value": 646.4
    },
    "fp8_pflops": {
     "note": "64 x 5 PFLOPS peak OCP-FP8, dense; doubles with structured sparsity",
     "provenance": "derived",
     "source": "amd-mi355x",
     "unit": "PFLOPS",
     "value": 320
    },
    "hbm_tb": {
     "note": "64 x 288 GB HBM3E",
     "provenance": "derived",
     "source": "amd-mi355x",
     "unit": "TB",
     "value": 18.432
    }
   },
   "description": "Basis: Supermicro L11 rack SRS-48ULC-MI355-4U8N-R0. It is a 48U 19-inch rack with 8x AS-4126GS-NMR-LCC 4U direct-to-chip liquid-cooled servers (8x MI355X 288 GB, 1400 W TBP, plus 2x EPYC 9005 each), giving 64 GPUs per rack. It also holds a 4U in-rack CDU (100 or 250 kW, supports up to 45 C facility water), a vertical manifold plus 8 horizontal manifolds, 2 data switches and 1 management switch. Each server has 4x 6600 W (2+2) Titanium PSUs on 200-240 VAC; there is no rack busbar or power shelf, so the PSU sets are modeled as 8 'shelves'. The 'ac_54v' input means AC-fed. Because the CDU is in the rack, the rack connects to facility water, not a hall CDU secondary loop. Cold plates cool the GPUs and CPUs; fans cool memory, NICs, drives and PSUs. The rack is useful as a mixed-hall type next to Helios or NVIDIA racks. Dell's alternative is the PowerEdge XE9785L: 3 OU nodes in an IR7000 21-inch rack with 33 kW power shelves.",
   "electrical": {
    "nominal_power_w": {
     "note": "Supermicro 'Rack Power' for SRS-48ULC-MI355-4U8N-R0 (about 15 kW per node). This is probably a planning power, not measured draw. The 52U 12-node variant lists 178.71 kW.",
     "provenance": "oem_datasheet",
     "source": "smc-amd-enterprise-ai",
     "unit": "W",
     "value": 120360
    },
    "peak_power_w": {
     "high": 135000,
     "low": 120360,
     "note": "no EDPp published. The low end is Supermicro's rack power. The high end adds about 12% for MI355X power transients above TBP. Not sourced.",
     "provenance": "estimated",
     "unit": "W"
    },
    "power_shelves": {
     "note": "no rack power shelves: 8 servers x 4 PSUs, each PSU counted as one 'shelf'. Each server's PSUs are 2+2 redundant, so losing one feed leaves 16 PSUs = 105.6 kW for the servers; Supermicro's 120.36 kW rack power also covers the in-rack CDU and switches, assumed on separate PDU outlets. The rack-level shelf check (lose one shelf) does not capture per-server 2+2 limits.",
     "provenance": "derived",
     "source": "smc-as4126",
     "unit": "1",
     "value": 32
    },
    "shelf_rating_w": {
     "note": "6600 W Titanium PSU at 239-240 VAC; 5900 W at 200-208 VAC.",
     "provenance": "oem_datasheet",
     "source": "smc-as4126",
     "unit": "W",
     "value": 6600
    },
    "supported_power_input": [
     "ac_54v"
    ]
   },
   "generation": "Instinct MI350 series (MI355X, CDNA 4) + EPYC 9005 (Turin)",
   "id": "mi355x-dlc-rack",
   "kind": "rack",
   "mechanical": {
    "depth_mm": {
     "note": "not published. The in-rack CDU is 1,160.7 mm deep (smc-lc-solutions) and the servers are 895 mm deep, so the rack is assumed to be at least 1,200 mm deep.",
     "provenance": "estimated",
     "unit": "mm",
     "value": 1200
    },
    "feet": {
     "note": "assumes standard 4 corner leveling feet plus casters, as on a typical 19-inch rack.",
     "provenance": "estimated",
     "unit": "1",
     "value": 4
    },
    "height_mm": {
     "note": "48U x 44.45 mm = 2,134 mm of mounting space, plus the frame top and base. 2,286 mm (90 in) is typical for a 48U rack. Not published for this SKU.",
     "provenance": "estimated",
     "unit": "mm",
     "value": 2286
    },
    "rack_units": {
     "note": "Uses 39U: 8x 4U servers, a 4U CDU and 3x 1U switches.",
     "provenance": "oem_datasheet",
     "source": "smc-lc-solutions",
     "unit": "1",
     "value": 48
    },
    "service_clearance_front_mm": {
     "note": "assumed front clearance to slide out a 4U, 895 mm deep server of about 53 kg. Not published.",
     "provenance": "estimated",
     "unit": "mm",
     "value": 1200
    },
    "service_clearance_rear_mm": {
     "note": "assumed rear clearance for PSU, QDC and manifold service. Not published.",
     "provenance": "estimated",
     "unit": "mm",
     "value": 1000
    },
    "weight_kg": {
     "high": 1100,
     "low": 800,
     "note": "Sum of parts. The 8 servers weigh 8 x 53-63.5 kg (Supermicro lists 53 kg net and 63.5 kg gross; its 80 lb net figure conflicts) for about 425-510 kg. The CDU with coolant and the manifolds add an assumed 150-250 kg, the frame 150-200 kg, and switches and PDUs 50-100 kg. Supermicro rack frames are rated to 2,500 kg static load.",
     "provenance": "estimated",
     "source": "smc-as4126",
     "unit": "kg"
    },
    "width_mm": {
     "high": 750,
     "low": 600,
     "note": "press report: Supermicro AI racks come in 600 mm and 750 mm widths. Liquid-cooled racks with vertical manifolds and PDUs are often 750 mm wide, which would need two 600 mm slots. Choose per order.",
     "provenance": "estimated",
     "source": "sr-smc-racks",
     "unit": "mm"
    }
   },
   "model": "SRS-48ULC-MI355-4U8N-R0 (8x AS-4126GS-NMR-LCC)",
   "name": "AMD Instinct MI355X DLC rack (8x 8-GPU, 48U)",
   "network": {
    "port_media": "400G Ethernet, QSFP112 (Pensando Pollara 400 assumed), optics or AEC to leaf",
    "port_speed_gbps": {
     "note": "assumes the Pensando AI NIC is a Pollara 400 (400 Gb/s, QSFP112), AMD's AI NIC for the MI350 generation. Supermicro does not name the NIC model.",
     "provenance": "estimated",
     "source": "amd-pollara",
     "unit": "Gb/s",
     "value": 400
    },
    "scale_out_ports": {
     "note": "Supermicro lists 10 Pensando AI NICs per server (40 per 4 servers). Assumes 8 are back-end scale-out NICs (1 per GPU) and 2 are front-end. 8 x 8 = 64 per rack.",
     "provenance": "derived",
     "source": "smc-amd-enterprise-ai",
     "unit": "1",
     "value": 64
    },
    "scale_up_domain": {
     "note": "8-GPU OAM platform with an all-to-all Infinity Fabric mesh (7 links per GPU, 153 GB/s each). The rack therefore holds 8 separate scale-up domains.",
     "provenance": "vendor_spec",
     "source": "amd-mi355x",
     "unit": "1",
     "value": 8
    },
    "switch_slots": {
     "note": "compute rack. Supermicro's L11 configuration includes 2 data switches and 1 management switch in the rack, but leaf/spine switches are modeled in network racks.",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    }
   },
   "overridable": [
    "electrical.nominal_power_w",
    "electrical.peak_power_w",
    "mechanical.weight_kg",
    "mechanical.width_mm",
    "thermal.liquid_fraction",
    "compute.accelerators",
    "network.scale_out_ports",
    "network.port_speed_gbps"
   ],
   "role": "compute",
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "smc-amd-enterprise-ai",
     "title": "Supermicro AMD Enterprise AI page (L11 rack configurations table, SRS-48ULC-MI355-4U8N-R0)",
     "url": "https://www.supermicro.com/en/accelerators/amd/enterprise-ai"
    },
    {
     "accessed": "2026-10-18",
     "id": "smc-as4126",
     "title": "Supermicro AS-4126GS-NMR-LCC product specifications",
     "url": "https://www.supermicro.com/en/products/system/gpu/4u/as-4126gs-nmr-lcc"
    },
    {
     "accessed": "2026-10-18",
     "id": "smc-lc-solutions",
     "title": "Supermicro Liquid-Cooling Solutions datasheet (Feb 2025)",
     "url": "https://www.supermicro.com/solutions/datasheet_Liquid_Cooling_Solutions.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "amd-mi355x",
     "title": "AMD Instinct MI355X specifications",
     "url": "https://www.amd.com/en/products/accelerators/instinct/mi350/mi355x.html"
    },
    {
     "accessed": "2026-10-18",
     "id": "amd-pollara",
     "title": "AMD Pensando Pollara 400 AI NIC product brief",
     "url": "https://www.amd.com/content/dam/amd/en/documents/pensando-technical-docs/product-briefs/pollara-product-brief.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "sr-smc-racks",
     "title": "StorageReview: Supermicro rack series adds ten models rated for 5,500 lb (1 Aug 2026)",
     "url": "https://www.storagereview.com/news/supermicro-rack-series-adds-ten-models-rated-for-5500-lb-and-3000-racks-a-month"
    },
    {
     "accessed": "2026-10-18",
     "id": "dell-xe-spec",
     "title": "Dell PowerEdge XE AI spec sheet (XE9785L, IR7000)",
     "url": "https://www.delltechnologies.com/asset/en-ie/products/servers/technical-support/poweredge-xe-ai-spec-sheet.pdf"
    }
   ],
   "thermal": {
    "flow_lpm_per_kw": {
     "note": "not published. Assumes 25% propylene glycol (Supermicro CDU spec) at about a 10 K rise, which is roughly 1.5 L/min per kW of liquid heat. For water alone the figure is about 1.43.",
     "provenance": "estimated",
     "unit": "L/min/kW",
     "value": 1.5
    },
    "liquid_fraction": {
     "high": 0.85,
     "low": 0.75,
     "note": "cold plates cover the GPUs (8x 1400 W TBP) and CPUs (2x up to 500 W), about 12.2 kW of the roughly 15 kW per node (0.81). Fans cool DIMMs, NICs, drives, PSUs and the rack switches. Supermicro gives no capture figure for this server; its DLC-2 claim of 98% applies to HGX B200/B300 systems, not this one.",
     "provenance": "estimated",
     "source": "amd-mi355x",
     "unit": "1"
    },
    "max_coolant_supply_c": {
     "note": "Supermicro in-rack CDU supports facility water up to 45 C. This is the facility-water limit at the rack. The secondary loop to the cold plates is warmer by the CDU approach, which is not published. Coolant is 25 wt% propylene glycol.",
     "provenance": "oem_datasheet",
     "source": "smc-lc-solutions",
     "unit": "C",
     "value": 45
    },
    "quick_disconnect": "Supermicro non-spill, one-handed, color-coded QDCs on the vertical/horizontal manifolds (size not published)",
    "rack_pressure_drop_kpa": {
     "note": "facility-side pressure drop across the in-rack CDU is not published as of 2026-10.",
     "provenance": "unknown",
     "unit": "kPa"
    }
   },
   "vendor": "Supermicro (AMD Instinct MI355X)"
  },
  "network-rack": {
   "as_of": "2026-10-18",
   "availability": "Generic design",
   "compute": {
    "accelerators": {
     "note": "network rack, no accelerators",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    },
    "fp4_pflops": {
     "note": "network rack, no compute",
     "provenance": "derived",
     "unit": "PFLOPS",
     "value": 0
    }
   },
   "description": "Air-cooled 800 mm wide 48U network cabinet sized for 8 NVIDIA Q3400-RA 4U switches (32U) plus patch panels, cable managers and a management switch. Wide cabinet for 144-port cable management. Power and weight are typical estimates; switch ports are modeled through the switch equipment entries.",
   "electrical": {
    "nominal_power_w": {
     "note": "8 x Q3400-RA at 2.9 kW typical (vendor, passive cables) plus ~1.6 kW optics each (72 x 1.6T twin-port modules at ~22 W typical vs 33.5 W max), plus ~0.3 kW management",
     "provenance": "estimated",
     "unit": "W",
     "value": 36300
    },
    "peak_power_w": {
     "note": "8 x 7.0 kW vendor max with active cables plus ~0.3 kW management; actual depends on populated switches",
     "provenance": "estimated",
     "unit": "W",
     "value": 56300
    },
    "power_shelves": {
     "note": "no 54 V power shelves; switch PSUs are fed by AC rack PDUs",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    },
    "shelf_rating_w": {
     "note": "not applicable: no power shelves",
     "provenance": "unknown",
     "unit": "W"
    },
    "supported_power_input": [
     "ac_54v"
    ]
   },
   "generation": "XDR / 800G",
   "id": "network-rack",
   "kind": "rack",
   "mechanical": {
    "depth_mm": {
     "note": "1200 mm depth needed for 850 mm deep Q3400 plus rear cabling",
     "provenance": "estimated",
     "unit": "mm",
     "value": 1200
    },
    "feet": {
     "note": "standard leveling feet",
     "provenance": "estimated",
     "unit": "1",
     "value": 4
    },
    "height_mm": {
     "note": "typical 48U cabinet external height",
     "provenance": "estimated",
     "unit": "mm",
     "value": 2260
    },
    "rack_units": {
     "note": "typical 48U network cabinet",
     "provenance": "estimated",
     "unit": "1",
     "value": 48
    },
    "weight_kg": {
     "note": "8 x 60 kg switches (vendor) + ~180 kg empty 48U 800x1200 cabinet + ~140 kg optics, cables, patch panels, PDUs",
     "provenance": "estimated",
     "unit": "kg",
     "value": 800
    },
    "width_mm": {
     "note": "standard 800 mm network cabinet width for side cable management",
     "provenance": "estimated",
     "unit": "mm",
     "value": 800
    }
   },
   "model": "48U 800 x 1200 network cabinet",
   "name": "Network rack (InfiniBand leaf/spine, 48U, 800 mm)",
   "network": {
    "port_media": "OSFP optics and DAC",
    "port_speed_gbps": {
     "note": "XDR 800 Gb/s ports of the Q3400 basis",
     "provenance": "derived",
     "unit": "Gb/s",
     "value": 800
    },
    "scale_out_ports": {
     "note": "switch ports are modeled by the switch equipment placed in this rack",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    },
    "scale_up_domain": {
     "note": "no accelerators, no scale-up domain",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    },
    "switch_slots": {
     "note": "8 x 4U Q3400-class switches in 48U leaves 16U for patch panels and management; ~16 2U 51.2 Tb/s switches also fit",
     "provenance": "estimated",
     "unit": "1",
     "value": 8
    }
   },
   "overridable": [
    "electrical.nominal_power_w",
    "electrical.peak_power_w",
    "mechanical.weight_kg"
   ],
   "role": "network",
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "nvidia-mms4a00",
     "title": "NVIDIA MMS4A00 1600Gb/s 2xDR4 twin-port OSFP single-mode transceiver (XDR, 500m)",
     "url": "https://networking-docs.nvidia.com/9iahx00xmosfptcvr1600"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-xdr-specs",
     "title": "NVIDIA Q32xx and Q34xx XDR 800Gb/s InfiniBand Switch Systems User Manual - Specifications",
     "url": "https://networking-docs.nvidia.com/xdrswitcheshw/specifications"
    }
   ],
   "thermal": {
    "liquid_fraction": {
     "note": "basis is air-cooled Q3400-RA; use Q3450-LD for a liquid-cooled spine rack",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    },
    "max_coolant_supply_c": {
     "note": "not applicable: air-cooled rack, no coolant loop",
     "provenance": "unknown",
     "unit": "C"
    },
    "rack_pressure_drop_kpa": {
     "note": "not applicable: air-cooled rack, no coolant loop",
     "provenance": "unknown",
     "unit": "kPa"
    }
   },
   "vendor": "Generic"
  },
  "rubin-ultra-kyber": {
   "as_of": "2026-10-18",
   "availability": "Roadmap: H2 2027 (SemiAnalysis reported a slip to 2028 in July 2026; NVIDIA says its roadmap is intact)",
   "compute": {
    "accelerator_model": "NVIDIA Rubin Ultra (4 reticle dies, 1 TB HBM4e)",
    "accelerators": {
     "note": "press report: 144 Rubin Ultra packages per system (4 compute dies each = 576 dies, the 'NVL576' count)",
     "provenance": "estimated",
     "source": "heise-kyber",
     "unit": "1",
     "value": 144
    },
    "cpus": {
     "note": "36 sleds x 2 Vera CPUs (blog report of GTC 2026 hardware)",
     "provenance": "estimated",
     "source": "lockwood-gtc26",
     "unit": "1",
     "value": 72
    },
    "fp4_pflops": {
     "high": 15000,
     "low": 10500,
     "note": "press report: 15 EF FP4 (100 PF per GPU), an inference (sparse-basis) figure. Dense not published; ~10.5 EF if the Vera Rubin dense/inference ratio (2,520/3,600) holds.",
     "provenance": "estimated",
     "source": "heise-kyber",
     "unit": "PFLOPS"
    },
    "fp8_pflops": {
     "note": "press report: 5 EF FP8 training",
     "provenance": "estimated",
     "source": "heise-kyber",
     "unit": "PFLOPS",
     "value": 5000
    },
    "hbm_tb": {
     "note": "press report: 1 TB HBM4e per Rubin Ultra x 144. NVIDIA's 365 TB 'fast memory' figure includes CPU LPDDR.",
     "provenance": "estimated",
     "source": "heise-kyber",
     "unit": "TB",
     "value": 144
    }
   },
   "description": "Roadmap entry; most values are estimates. Kyber rotates compute blades vertically like books: GTC 2026 showed 2 chassis x 18 compute sleds, each with 4 Rubin Ultra GPU packages (4 reticle dies, 1 TB HBM4e each) and 2 Vera CPUs, i.e. 144 packages / 576 dies in one NVLink 7 domain. Rear NVLink switch blades plug into a passive midplane instead of cable cartridges. Power is 800 V DC only (NVIDIA: 54 V in-rack distribution hits physical limits above ~200 kW; it showed an 800 V sidecar powering 576 Rubin Ultra GPUs in one Kyber rack at GTC 2025): an adjacent power sidecar rectifies 415/480 V AC to 800 V DC; the APC sidecar shown at GTC 2026 held 7 x 3U 110 kW 800 V power shelves, 4 x 2U DC output PDUs, a 4U power management controller and 5 Li-ion battery backup units. The footprint here treats the compute rack plus its power sidecar as one placed unit (about two 600 mm slots). Cooling is all-liquid via the facility TCS through a CDU; NVIDIA has not published whether a cooling sidecar is used.",
   "electrical": {
    "nominal_power_w": {
     "note": "NVIDIA presented Kyber as a ~600 kW rack at GTC 2025 (press report). The GTC 2026 design looks half as dense (144 packages instead of 576), and NVIDIA did not restate power; one analyst suspects closer to 300 kW. 600 kW kept as the planning figure; override when NVIDIA publishes.",
     "provenance": "estimated",
     "source": "lockwood-gtc26",
     "unit": "W",
     "value": 600000
    },
    "peak_power_w": {
     "note": "no EDPp published; set to the N capacity of the GTC 2026 sidecar (6 of 7 x 110 kW shelves = 660 kW)",
     "provenance": "estimated",
     "source": "lockwood-gtc26",
     "unit": "W",
     "value": 660000
    },
    "power_shelves": {
     "note": "blog report of the APC 800 VDC sidecar at GTC 2026: 7 x 3U 110 kW shelves (6+1). Shelves sit in the sidecar, not the compute rack; the rack on display also seemed to have ~8 integrated shelves.",
     "provenance": "estimated",
     "source": "lockwood-gtc26",
     "unit": "1",
     "value": 7
    },
    "shelf_rating_w": {
     "note": "blog report: 3U 110 kW 800 Vdc power shelves in the sidecar",
     "provenance": "estimated",
     "source": "lockwood-gtc26",
     "unit": "W",
     "value": 110000
    },
    "supported_power_input": [
     "dc_800v"
    ]
   },
   "generation": "Rubin Ultra",
   "id": "rubin-ultra-kyber",
   "kind": "rack",
   "mechanical": {
    "depth_mm": {
     "note": "assumed same 1,200 mm planning depth as Vera Rubin NVL72; not published",
     "provenance": "estimated",
     "unit": "mm",
     "value": 1200
    },
    "feet": {
     "note": "assumed four leveling feet each for compute rack and sidecar",
     "provenance": "estimated",
     "unit": "1",
     "value": 8
    },
    "height_mm": {
     "note": "assumed same ~2,300 mm as Vera Rubin NVL72; not published",
     "provenance": "estimated",
     "unit": "mm",
     "value": 2300
    },
    "weight_kg": {
     "note": "not published; expect well above Vera Rubin NVL72 (~1,800 kg) plus a sidecar with batteries. Get structural sign-off before planning.",
     "provenance": "unknown",
     "unit": "kg"
    },
    "width_mm": {
     "note": "compute rack (assumed 600 mm MGX-class width) plus 800 VDC power sidecar (assumed 600 mm); NVIDIA publishes no Kyber dimensions",
     "provenance": "estimated",
     "unit": "mm",
     "value": 1200
    }
   },
   "model": "Vera Rubin Ultra in Kyber rack (announced as NVL576 counting GPU dies; now NVL144 counting packages)",
   "name": "NVIDIA Rubin Ultra Kyber rack (NVL576 / NVL144)",
   "network": {
    "port_media": "OSFP-class front ports (ConnectX-9); details not published",
    "port_speed_gbps": {
     "note": "ConnectX-9 1.6 Tb/s NICs modeled as 2 x 800G ports, as on Vera Rubin NVL72",
     "provenance": "estimated",
     "unit": "Gb/s",
     "value": 800
    },
    "scale_out_ports": {
     "high": 1152,
     "low": 576,
     "note": "GTC 2025 NVL576 figure was 115.2 TB/s ConnectX-9 (= 1,152 x 800G, press). The GTC 2026 sleds show 2 or 4 NICs each, so the count may be half. Expressed in 800G ports.",
     "provenance": "estimated",
     "source": "lockwood-gtc26",
     "unit": "1"
    },
    "scale_up_bandwidth_tbps": {
     "note": "press report of GTC 2025 figure: 1.5 PB/s NVLink 7 for NVL576 = 12,000 Tb/s; may change with the GTC 2026 redesign",
     "provenance": "estimated",
     "unit": "Tb/s",
     "value": 12000
    },
    "scale_up_domain": {
     "note": "144 Rubin Ultra packages (576 dies) in one NVLink domain; NVIDIA's 2025 blog says 576 Rubin Ultra GPUs, counting dies",
     "provenance": "estimated",
     "source": "planettools-kyber",
     "unit": "1",
     "value": 144
    },
    "switch_slots": {
     "note": "compute rack",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    }
   },
   "overridable": [
    "electrical.nominal_power_w",
    "electrical.peak_power_w",
    "mechanical.weight_kg",
    "mechanical.width_mm",
    "mechanical.depth_mm",
    "mechanical.height_mm",
    "thermal.liquid_fraction",
    "thermal.max_coolant_supply_c",
    "network.scale_out_ports",
    "compute.accelerators"
   ],
   "role": "compute",
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "nvidia-ocp-blog",
     "title": "NVIDIA blog: gigawatt AI factories, OCP, Vera Rubin, Kyber (Oct 2025)",
     "url": "https://blogs.nvidia.com/blog/gigawatt-ai-factories-ocp-vera-rubin"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-800vdc-blog",
     "title": "NVIDIA Technical Blog: NVIDIA 800 V HVDC architecture will power the next generation of AI factories",
     "url": "https://developer.nvidia.com/blog/nvidia-800-v-hvdc-architecture-will-power-the-next-generation-of-ai-factories/"
    },
    {
     "accessed": "2026-10-18",
     "id": "lockwood-gtc26",
     "title": "Glenn K. Lockwood: GTC 2026 recap (blog; Kyber sleds and APC 800 V sidecar)",
     "url": "https://blog.glennklockwood.com/2026/03/gtc-2026-recap.html"
    },
    {
     "accessed": "2026-10-18",
     "id": "heise-kyber",
     "title": "heise: Kyber rack, Nvidia shows Rubin Ultra boards (17 Mar 2026)",
     "url": "https://heise.de/-11213103"
    },
    {
     "accessed": "2026-10-18",
     "id": "planettools-kyber",
     "title": "The Planet Tools: NVIDIA Kyber NVL144 delayed to 2028? Report vs denial",
     "url": "https://theplanettools.ai/blog/nvidia-kyber-nvl144-rubin-ultra-delay-report-denial-2026"
    }
   ],
   "thermal": {
    "flow_lpm_per_kw": {
     "note": "not published; roadmap product",
     "provenance": "unknown",
     "unit": "L/min/kW"
    },
    "liquid_fraction": {
     "high": 1.0,
     "low": 0.95,
     "note": "press reports describe all-liquid cooling; Vera Rubin NVL72 trays are already 100% liquid-cooled. Sidecar rectifier losses may go to air. No vendor figure.",
     "provenance": "estimated",
     "unit": "1"
    },
    "max_coolant_supply_c": {
     "note": "assumed same 45 C inlet as Vera Rubin NVL72; not published for Kyber",
     "provenance": "estimated",
     "unit": "C",
     "value": 45
    },
    "quick_disconnect": "not published",
    "rack_pressure_drop_kpa": {
     "note": "not published; roadmap product",
     "provenance": "unknown",
     "unit": "kPa"
    }
   },
   "vendor": "NVIDIA"
  },
  "storage-rack": {
   "as_of": "2026-10-18",
   "availability": "Generic design; AI400X3M announced ISC 2026",
   "compute": {
    "accelerators": {
     "note": "storage rack, no accelerators",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    },
    "fp4_pflops": {
     "note": "storage rack, no compute",
     "provenance": "derived",
     "unit": "PFLOPS",
     "value": 0
    }
   },
   "description": "Air-cooled 600 mm 42U rack of ten 2U all-NVMe parallel file system appliances (DDN AI400X3M basis: 24 NVMe drives, 4 x XDR/400GbE OSFP host ports, up to 190 GB/s read each). Similar density to VAST/WEKA reference racks. Values are typical estimates to override per design.",
   "electrical": {
    "nominal_power_w": {
     "note": "10 appliances at ~2.0 kW typical (DDN cites a 2400 W 2U AI400X3 appliance; typical taken ~85%) plus ~0.2 kW management switch",
     "provenance": "estimated",
     "unit": "W",
     "value": 20000
    },
    "peak_power_w": {
     "note": "press release: 10 x 2400 W per 2U appliance, plus management; not a datasheet value",
     "provenance": "estimated",
     "source": "ddn-pr-ai400x3",
     "unit": "W",
     "value": 24500
    },
    "power_shelves": {
     "note": "no 54 V power shelves; appliances use 2 x C20 AC PSUs on rack PDUs",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    },
    "shelf_rating_w": {
     "note": "not applicable: no power shelves",
     "provenance": "unknown",
     "unit": "W"
    },
    "supported_power_input": [
     "ac_54v"
    ]
   },
   "generation": "XDR / 800G",
   "id": "storage-rack",
   "kind": "rack",
   "mechanical": {
    "depth_mm": {
     "note": "typical deep cabinet for 2U storage appliances",
     "provenance": "estimated",
     "unit": "mm",
     "value": 1200
    },
    "feet": {
     "note": "standard leveling feet",
     "provenance": "estimated",
     "unit": "1",
     "value": 4
    },
    "height_mm": {
     "note": "typical 42U cabinet external height",
     "provenance": "estimated",
     "unit": "mm",
     "value": 2000
    },
    "rack_units": {
     "note": "typical 42U cabinet",
     "provenance": "estimated",
     "unit": "1",
     "value": 42
    },
    "weight_kg": {
     "note": "10 x 49 kg max appliance weight (AI400X3M spec table, press) + ~150 kg cabinet + ~60 kg PDUs/cables/switch",
     "provenance": "estimated",
     "source": "ddn-ai400x3m",
     "unit": "kg",
     "value": 700
    },
    "width_mm": {
     "note": "standard 600 mm server cabinet",
     "provenance": "estimated",
     "unit": "mm",
     "value": 600
    }
   },
   "model": "42U storage rack, 10 x 2U all-flash appliances",
   "name": "AI storage rack (10 x DDN AI400X3M class appliances)",
   "network": {
    "port_media": "OSFP optics",
    "port_speed_gbps": {
     "note": "XDR InfiniBand 800 Gb/s option; Ethernet option is 400GbE (override to 400 for Ethernet storage fabrics)",
     "provenance": "estimated",
     "source": "ddn-ai400x3m",
     "unit": "Gb/s",
     "value": 800
    },
    "scale_out_ports": {
     "note": "10 appliances x 4 XDR/400GbE OSFP host ports (AI400X3M spec table, press report)",
     "provenance": "estimated",
     "source": "ddn-ai400x3m",
     "unit": "1",
     "value": 40
    },
    "scale_up_domain": {
     "note": "no accelerators, no scale-up domain",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    },
    "switch_slots": {
     "note": "1U out-of-band management switch; storage fabric leaves sit in network racks",
     "provenance": "estimated",
     "unit": "1",
     "value": 1
    }
   },
   "overridable": [
    "electrical.nominal_power_w",
    "electrical.peak_power_w",
    "mechanical.weight_kg"
   ],
   "role": "storage",
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "ddn-ai400x3m",
     "title": "StorageReview: DDN launches AI400X3M (ISC 2026), spec table",
     "url": "https://www.storagereview.com/news/ddn-launches-ai400x3m-and-dynamo-integrated-kv-cache-acceleration-at-isc-2026"
    },
    {
     "accessed": "2026-10-18",
     "id": "ddn-pr-ai400x3",
     "title": "DDN press release: AI400X3 record-breaking performance density (2400 W 2U appliance)",
     "url": "https://www.ddn.com/press-releases/ddn-powers-the-ai-factory-of-the-future-with-record-breaking-performance-density/"
    }
   ],
   "thermal": {
    "liquid_fraction": {
     "note": "air-cooled storage appliances",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    },
    "max_coolant_supply_c": {
     "note": "not applicable: air-cooled rack, no coolant loop",
     "provenance": "unknown",
     "unit": "C"
    },
    "rack_pressure_drop_kpa": {
     "note": "not applicable: air-cooled rack, no coolant loop",
     "provenance": "unknown",
     "unit": "kPa"
    }
   },
   "vendor": "Generic (DDN AI400X3M basis)"
  },
  "vera-rubin-nvl72": {
   "as_of": "2026-10-18",
   "availability": "Shipping (in full production, ramping H2 2026)",
   "compute": {
    "accelerator_model": "NVIDIA Rubin (288 GB HBM4)",
    "accelerators": {
     "provenance": "vendor_spec",
     "source": "nvidia-vr-page",
     "unit": "1",
     "value": 72
    },
    "cpus": {
     "note": "Vera, 88 Olympus cores each",
     "provenance": "vendor_spec",
     "source": "nvidia-vr-page",
     "unit": "1",
     "value": 36
    },
    "fp4_pflops": {
     "note": "NVFP4 training, dense. NVIDIA's NVFP4 inference headline is 3,600 PFLOPS (sparse).",
     "provenance": "vendor_spec",
     "source": "nvidia-vr-page",
     "unit": "PFLOPS",
     "value": 2520
    },
    "fp8_pflops": {
     "note": "FP8/FP6 dense",
     "provenance": "vendor_spec",
     "source": "nvidia-vr-page",
     "unit": "PFLOPS",
     "value": 1260
    },
    "hbm_tb": {
     "provenance": "vendor_spec",
     "source": "nvidia-vr-page",
     "unit": "TB",
     "value": 20.7
    }
   },
   "description": "48U NVIDIA MGX (Oberon) rack: 18 x 1U compute trays (each 2 Vera CPUs + 4 Rubin GPUs, 100% liquid-cooled, 8 x 800G OSFP from ConnectX-9 SuperNICs plus a BlueField-4 with 2 x 400G), 9 NVLink 6 switch trays (one 72-GPU domain) and 4 NVLink cable cartridges. Power: 4 x 3U 110 kW power shelves (6 x 18.3 kW air-cooled PSUs each, two 100 A whips per shelf at 415-480 V AC), three needed for full load, feeding a liquid-cooled 54 V DC, 5,000 A busbar; shelves add bulk energy storage for power smoothing (NVIDIA: 20x more than prior generation). 800 V DC: NVIDIA demonstrated an 800 VDC power sidecar feeding an NVL72 rack (July 2026, press), so dc_800v is listed as a supported option; the standard DGX configuration is AC-fed shelves. Rack power is not published by NVIDIA: Max-Q / Max-P provisioning profiles are reported at about 190 / 230 kW.",
   "electrical": {
    "nominal_power_w": {
     "high": 230000,
     "low": 190000,
     "note": "press report: supply-chain analysis (Ming-Chi Kuo) of ~190 kW Max-Q and ~230 kW Max-P profiles (GPU ~1.8 / 2.3 kW). NVIDIA publishes no rack power figure. NVIDIA's RA gives ~2 MW TDP per 8-rack SU including network, consistent with this range. A press report (The Register, Aug 2026) quoting 120 kW looks like a GB200-era figure and is not used.",
     "provenance": "estimated",
     "source": "spheron-vr",
     "unit": "W"
    },
    "peak_power_w": {
     "note": "Gigabyte: rack power consumption up to 240 kW. Supermicro sizes its cooling for 227 kW per rack. Shelf capacity is 3 x 110 kW = 330 kW with one redundant shelf.",
     "provenance": "oem_datasheet",
     "source": "gigabyte-vr-pod",
     "unit": "W",
     "value": 240000
    },
    "power_shelves": {
     "note": "NVIDIA DGX VR user guide: four shelves per rack. The DGX VR SuperPOD RA adds that only three are required for full rack power (one redundant).",
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-vr-hw",
     "unit": "1",
     "value": 4
    },
    "shelf_rating_w": {
     "note": "3U shelf, 6 x 18.3 kW PSUs, AC input 415-480 V",
     "provenance": "vendor_spec",
     "source": "nvidia-dgx-vr-hw",
     "unit": "W",
     "value": 110000
    },
    "supported_power_input": [
     "ac_54v",
     "dc_800v"
    ]
   },
   "generation": "Rubin",
   "id": "vera-rubin-nvl72",
   "kind": "rack",
   "mechanical": {
    "depth_mm": {
     "high": 1200,
     "low": 1068,
     "note": "Gigabyte DLB5-CB0: 1,200 mm. The Register (press) gives the NVIDIA MGX rack as ~1,068 mm deep, which matches the GB300 MGX rack without extension frame. Plan for 1,200 mm.",
     "provenance": "oem_datasheet",
     "source": "gigabyte-vr-rack",
     "unit": "mm"
    },
    "feet": {
     "note": "MGX rack with casters and four corner leveling feet assumed; no point-load data published",
     "provenance": "estimated",
     "unit": "1",
     "value": 4
    },
    "height_mm": {
     "high": 2300,
     "low": 2293,
     "note": "Gigabyte 2,300 mm; The Register (press) ~2,293 mm",
     "provenance": "oem_datasheet",
     "source": "gigabyte-vr-rack",
     "unit": "mm"
    },
    "rack_units": {
     "provenance": "oem_datasheet",
     "source": "gigabyte-vr-pod",
     "unit": "1",
     "value": 48
    },
    "service_clearance_front_mm": {
     "note": "NVIDIA's MGX rack front service clearance (33 in) from its DGX B300 guide, assumed to apply to the same MGX rack family",
     "provenance": "estimated",
     "source": "nvidia-dgx-b300-dcbp",
     "unit": "mm",
     "value": 838
    },
    "service_clearance_rear_mm": {
     "note": "not published; rear access needed for manifolds, busbar and NVLink cartridges",
     "provenance": "unknown",
     "unit": "mm"
    },
    "weight_kg": {
     "note": "press report: The Register (25 Aug 2026) quotes NVIDIA saying each unit plus rack weighs roughly 4,000 lb (~1,800 kg). Plausible versus GB300 NVL72 (~1,360-1,580 kg) given full cold-plate coverage, liquid-cooled 5,000 A busbar and 3U 110 kW shelves. No OEM weight published.",
     "provenance": "estimated",
     "source": "register-vr-weight",
     "unit": "kg",
     "value": 1800
    },
    "width_mm": {
     "provenance": "oem_datasheet",
     "source": "gigabyte-vr-rack",
     "unit": "mm",
     "value": 600
    }
   },
   "model": "Vera Rubin NVL72 (DGX Vera Rubin NVL72 / OEM MGX builds; formerly branded NVL144)",
   "name": "NVIDIA Vera Rubin NVL72",
   "network": {
    "port_media": "OSFP 800G on front of trays (ConnectX-9 SuperNIC, two ports per 1.6T NIC)",
    "port_speed_gbps": {
     "provenance": "oem_datasheet",
     "source": "gigabyte-vr-rack",
     "unit": "Gb/s",
     "value": 800
    },
    "scale_out_ports": {
     "note": "8 x 800G OSFP (ConnectX-9, 1.6 Tb/s per GPU) per tray x 18 trays; NVIDIA RA: two compute-fabric planes, eight Quantum-X800 connections per tray. BlueField-4 2 x 400G per tray not counted.",
     "provenance": "oem_datasheet",
     "source": "gigabyte-vr-rack",
     "unit": "1",
     "value": 144
    },
    "scale_up_bandwidth_tbps": {
     "high": 2074,
     "low": 1728,
     "note": "NVIDIA product page: 216 TB/s (3 TB/s per GPU, footnoted 'at-scale AI factory with MaxLPS'); NVIDIA DGX VR SuperPOD RA: 3.6 TB/s per GPU (259 TB/s). 216-259 TB/s = 1,728-2,074 Tb/s.",
     "provenance": "vendor_spec",
     "source": "nvidia-vr-page",
     "unit": "Tb/s"
    },
    "scale_up_domain": {
     "provenance": "vendor_spec",
     "source": "nvidia-vr-page",
     "unit": "1",
     "value": 72
    },
    "switch_slots": {
     "note": "compute rack; two in-rack out-of-band management switches only",
     "provenance": "derived",
     "unit": "1",
     "value": 0
    }
   },
   "overridable": [
    "electrical.nominal_power_w",
    "electrical.peak_power_w",
    "mechanical.weight_kg",
    "mechanical.depth_mm",
    "thermal.liquid_fraction",
    "thermal.rack_pressure_drop_kpa",
    "thermal.flow_lpm_per_kw"
   ],
   "role": "compute",
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "nvidia-vr-page",
     "title": "NVIDIA Vera Rubin NVL72 product page",
     "url": "https://www.nvidia.com/en-us/data-center/vera-rubin-nvl72/"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-dgx-vr-ra",
     "title": "NVIDIA DGX SuperPOD Reference Architecture featuring DGX Vera Rubin NVL72",
     "url": "https://docs.nvidia.com/dgx-superpod-reference-architecture-with-dgx-vera-rubin-nvl72.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-dgx-vr-hw",
     "title": "NVIDIA DGX Vera Rubin NVL72 User Guide: Hardware",
     "url": "https://docs.nvidia.com/dgx/dgxvr-user-guide/hardware.html"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-ocp-blog",
     "title": "NVIDIA blog: gigawatt AI factories, OCP, Vera Rubin (Oct 2025)",
     "url": "https://blogs.nvidia.com/blog/gigawatt-ai-factories-ocp-vera-rubin"
    },
    {
     "accessed": "2026-10-18",
     "id": "gigabyte-vr-rack",
     "title": "Gigabyte AI DLC Rack NVIDIA Vera Rubin NVL72 (DLB5-CB0) specifications",
     "url": "https://www.gigabyte.com/Enterprise/GIGAPOD-Rack-Scale/AI-DLC-Rack_NVIDIA-Vera-Rubin-NVL72"
    },
    {
     "accessed": "2026-10-18",
     "id": "gigabyte-vr-pod",
     "title": "Gigabyte AI DLC POD NVIDIA Vera Rubin NVL72 specifications",
     "url": "https://www.gigabyte.com/Enterprise/GIGAPOD-Pod-Scale/AI-DLC-POD_NVIDIA-Vera-Rubin-NVL72"
    },
    {
     "accessed": "2026-10-18",
     "id": "smc-vr-page",
     "title": "Supermicro NVIDIA Vera Rubin NVL72 page (cooling sized for 227 kW per rack)",
     "url": "https://www.supermicro.com/en/accelerators/nvidia/vera-rubin"
    },
    {
     "accessed": "2026-10-18",
     "id": "spheron-vr",
     "title": "Spheron: NVIDIA Vera Rubin NVL72 guide (press/blog; Kuo power estimates)",
     "url": "https://www.spheron.network/blog/nvidia-vera-rubin-nvl72-guide/"
    },
    {
     "accessed": "2026-10-18",
     "id": "register-vr-weight",
     "title": "The Register: SpaceX claims it will put a Vera Rubin NVL72 rack-scale system into orbit (25 Aug 2026)",
     "url": "https://www.theregister.com/a/5292067"
    },
    {
     "accessed": "2026-10-18",
     "id": "tomshw-superlab",
     "title": "Tom's Hardware: Behind the scenes at Nvidia's Engineering SuperLab, 800VDC demonstrated (21 Jul 2026)",
     "url": "https://www.tomshardware.com/tech-industry/artificial-intelligence/behind-the-scenes-at-nvidias-engineering-superlab-vera-rubin-nvl72-running-openai-workloads-800vdc-demonstrated-and-more"
    },
    {
     "accessed": "2026-10-18",
     "id": "nvidia-dgx-b300-dcbp",
     "title": "NVIDIA Data Center Best Practices with DGX B300 (MGX rack service clearances)",
     "url": "https://docs.nvidia.com/dgx-pdf/data-center-best-practices-with-dgx-b300-v1.pdf"
    }
   ],
   "thermal": {
    "flow_lpm_per_kw": {
     "note": "required rack flow not published as of 2026-10; GB300 NVL72 needs 0.5-1.5 L/min/kW depending on supply temperature (Lenovo), a likely similar range",
     "provenance": "unknown",
     "unit": "L/min/kW"
    },
    "liquid_fraction": {
     "high": 0.98,
     "low": 0.95,
     "note": "NVIDIA: compute trays are 100% liquid-cooled and the busbar is liquid-cooled. The power shelf PSUs are air-cooled (NVIDIA DGX VR guide), so conversion losses (~3-4% of rack power) plus management switches and optics go to air. No vendor split published.",
     "provenance": "estimated",
     "source": "nvidia-ocp-blog",
     "unit": "1"
    },
    "max_coolant_supply_c": {
     "note": "NVIDIA lists a 45 C inlet temperature; NVIDIA states a heat exchanger (no chiller) can cool the system at or below 45 C inlet.",
     "provenance": "vendor_spec",
     "source": "nvidia-vr-page",
     "unit": "C",
     "value": 45
    },
    "quick_disconnect": "not published; rear manifold with blind-mate QDs per NVIDIA MGX reference (GB300 generation used UQDB04)",
    "rack_pressure_drop_kpa": {
     "note": "not published by NVIDIA or OEMs as of 2026-10",
     "provenance": "unknown",
     "unit": "kPa"
    }
   },
   "vendor": "NVIDIA"
  }
 },
 "rules": {
  "as_of": "2026-10-18",
  "coolants": {
   "pg25": {
    "cp_j_kgk": {
     "note": "typical published value for 25% PG at about 25 C",
     "provenance": "estimated",
     "unit": "J/kgK",
     "value": 3930
    },
    "density_kg_m3": {
     "note": "typical published value for 25% PG at about 25 C",
     "provenance": "estimated",
     "unit": "kg/m3",
     "value": 1020
    },
    "description": "25% propylene glycol by volume"
   },
   "pg40": {
    "cp_j_kgk": {
     "note": "typical published value for 40% PG at about 25 C",
     "provenance": "estimated",
     "unit": "J/kgK",
     "value": 3680
    },
    "density_kg_m3": {
     "note": "typical published value for 40% PG at about 25 C",
     "provenance": "estimated",
     "unit": "kg/m3",
     "value": 1035
    },
    "description": "40% propylene glycol by volume"
   },
   "water": {
    "cp_j_kgk": {
     "note": "standard property of water at about 25 C",
     "provenance": "estimated",
     "unit": "J/kgK",
     "value": 4186
    },
    "density_kg_m3": {
     "note": "standard property of water at about 20 C",
     "provenance": "estimated",
     "unit": "kg/m3",
     "value": 998
    },
    "description": "treated water"
   }
  },
  "default_presets": {
   "coolant": "water",
   "dc_models": {
    "busway": "delta-800vdc-dc-busway",
    "switchgear": "abb-infinitus-800vdc-distribution",
    "transformer": "sungrow-enerneo-sst-3mw"
   },
   "fabric": {
    "leaf_model": "nvidia-q3400-ra-leaf",
    "oversubscription": 1.0,
    "spine_model": "nvidia-q3400-ra-spine",
    "topology": "fat_tree"
   },
   "facility_supply_c": 30,
   "models": {
    "air_handler": "stulz-cyberair-3pro-asr-cw-2410",
    "busway": "siemens-sivacon-8ps-ldata-2500a",
    "cdu": "boyd-rol4000-48u65",
    "chiller": "vertiv-liebert-afc-fiz150",
    "dry_cooler": "evapco-eaw-dd-1512xl017g7",
    "rectifier": "delta-800vdc-in-row-power-rack-660kw",
    "switchgear": "abb-mns-6300a",
    "transformer": "eaton-envirotran-hdc-3000kva",
    "ups_module": "vertiv-liebert-trinergy-cube-1600kw"
   },
   "power_input": "ac_54v",
   "rack_delta_t_k": 10,
   "redundancy": "2N"
  },
  "derate": {
   "note": "continuous-load factor for busway, switchgear and transformer ratings (NEC 80% rule style); edit per project",
   "provenance": "estimated",
   "unit": "1",
   "value": 0.8
  },
  "description": "Sizing rules and default presets. Every coefficient the solvers use lives here or in a catalog entry. Default models are the largest-capacity entry per category whose required values are all known, preferring products with published specs over announced ones.",
  "facility_delta_t_k": {
   "note": "facility water loop rise across CDUs; typical warm-water design range 6-10 K",
   "provenance": "estimated",
   "unit": "K",
   "value": 8
  },
  "kind": "rules",
  "network": {
   "drop_m": {
    "note": "vertical run from tray to port at each end",
    "provenance": "estimated",
    "unit": "m",
    "value": 3.0
   },
   "max_oversubscription": {
    "note": "highest acceptable leaf down:up ratio under N-1; AI training fabrics usually target 1:1",
    "provenance": "estimated",
    "unit": "1",
    "value": 1.5
   },
   "message_bytes": {
    "note": "message size for the base latency figure (product spec example)",
    "provenance": "estimated",
    "unit": "B",
    "value": 4096
   },
   "nic_overhead_ns": {
    "note": "NIC plus software overhead per message, 'typically a microsecond or more' (product spec)",
    "provenance": "estimated",
    "unit": "ns",
    "value": 1000
   },
   "propagation_ns_per_m": {
    "note": "light in fiber about 5 ns/m (product spec); copper slightly lower",
    "provenance": "estimated",
    "unit": "ns/m",
    "value": 5.0
   },
   "slack_fraction": {
    "note": "cable slack and service loops as a fraction of routed length",
    "provenance": "estimated",
    "unit": "1",
    "value": 0.1
   }
  },
  "pipe": {
   "facility_pump_head_kpa": {
    "note": "available facility loop pump head; replace with the selected pump",
    "provenance": "estimated",
    "unit": "kPa",
    "value": 300
   },
   "fittings_factor": {
    "note": "equivalent length multiplier for fittings and valves on straight runs",
    "provenance": "estimated",
    "unit": "1",
    "value": 1.5
   },
   "max_velocity_m_s": {
    "note": "common upper limit for large chilled/condenser water mains to limit erosion and noise",
    "provenance": "estimated",
    "unit": "m/s",
    "value": 2.5
   },
   "nominal_diameters_m": [
    0.05,
    0.065,
    0.08,
    0.1,
    0.125,
    0.15,
    0.2,
    0.25,
    0.3,
    0.35,
    0.4,
    0.45,
    0.5
   ],
   "rack_manifold_drop_kpa": {
    "note": "row manifold, hoses and quick disconnects between CDU and rack",
    "provenance": "estimated",
    "unit": "kPa",
    "value": 30
   },
   "roughness_m": {
    "note": "commercial steel pipe absolute roughness",
    "provenance": "estimated",
    "unit": "m",
    "value": 4.5e-05
   }
  },
  "range_policy": "high",
  "sources": [],
  "spares": {
   "air_handler": 1,
   "cdu": 1,
   "heat_rejection": 1,
   "rectifier": 1,
   "switchgear": 1,
   "transformer": 1,
   "ups_module": 1
  },
  "warning_threshold": 0.8
 },
 "systems": {
  "amd-helios-pod4": {
   "as_of": "2026-10-18",
   "description": "Four amd-helios racks (288 MI455X GPUs, 4 separate 72-GPU UALoE scale-up domains) in a row with one network-rack holding scale-out leaf switches. In 0.6 m slot units, each double-wide Helios takes 2 slots (offsets 0, 2, 4, 6) and the network rack sits at slot 8.",
   "id": "amd-helios-pod4",
   "kind": "system",
   "links": [],
   "members": [
    {
     "key": "helios-1",
     "rack_type": "amd-helios",
     "slot_offset": 0
    },
    {
     "key": "helios-2",
     "rack_type": "amd-helios",
     "slot_offset": 2
    },
    {
     "key": "helios-3",
     "rack_type": "amd-helios",
     "slot_offset": 4
    },
    {
     "key": "helios-4",
     "rack_type": "amd-helios",
     "slot_offset": 6
    },
    {
     "key": "net-1",
     "rack_type": "network-rack",
     "slot_offset": 8
    },
    {
     "key": "net-2",
     "rack_type": "network-rack",
     "slot_offset": 10
    }
   ],
   "name": "AMD Helios pod (4 racks + 2 network racks)",
   "notes": "The pod size is an assumption. AMD publishes no pod grouping for Helios: the scale-up domain is one rack, and racks join only over the Ethernet scale-out fabric. The Schneider/AMD reference design sizes clusters by MW (up to 10.4 MW), not by a fixed rack count. Four racks were chosen as a convenient row unit of about 1 MW (4 x 246 kW planning peak). Scale-out links are not listed here: the twin's network solver derives them from each rack's scale_out_ports (216 x 800G per Helios with 3 Vulcano NICs per GPU) and routes them. Two network racks are included because 864 leaf-facing 800G ports exceed one network rack: at 1:1 oversubscription a 144-port leaf has 72 downlinks, so 864 ports need 12 leaves, and the catalog network rack holds 8 switches (estimated). Front-end (18 Salina 400G DPUs per rack) and management links are not counted.",
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "amd-helios-page",
     "title": "AMD Helios Rackscale Solution product page",
     "url": "https://www.amd.com/en/products/rackscale-solutions/helios.html"
    },
    {
     "accessed": "2026-10-18",
     "id": "schneider-helios-refdesign",
     "title": "Schneider Electric and AMD release first Helios platform reference design (23 July 2026)",
     "url": "https://www.se.com/ww/en/about-us/newsroom/news/press-releases/Schneider-Electric-and-AMD-release-first-Helios-platform-reference-design-to-accelerate-AI-Factory-deployment-6a60b540d574233932028c53/"
    }
   ]
  },
  "gb300-su8": {
   "as_of": "2026-10-18",
   "description": "DGX SuperPOD-style scalable unit (SU): 8 gb300-nvl72 racks (576 GPUs, eight separate 72-GPU NVLink domains) in one row with 2 network-rack members in the middle. In 0.6 m slot units, compute racks take one slot each (offsets 0-3 and 8-11) and each 800 mm network rack takes two slots (offsets 4 and 6), so all members are contiguous. NVIDIA's DGX GB300 SuperPOD RA gives ~1.2 MW TDP per SU.",
   "id": "gb300-su8",
   "kind": "system",
   "links": [],
   "members": [
    {
     "key": "gb300-1",
     "rack_type": "gb300-nvl72",
     "slot_offset": 0
    },
    {
     "key": "gb300-2",
     "rack_type": "gb300-nvl72",
     "slot_offset": 1
    },
    {
     "key": "gb300-3",
     "rack_type": "gb300-nvl72",
     "slot_offset": 2
    },
    {
     "key": "gb300-4",
     "rack_type": "gb300-nvl72",
     "slot_offset": 3
    },
    {
     "key": "net-compute",
     "rack_type": "network-rack",
     "slot_offset": 4
    },
    {
     "key": "net-ethernet",
     "rack_type": "network-rack",
     "slot_offset": 6
    },
    {
     "key": "gb300-5",
     "rack_type": "gb300-nvl72",
     "slot_offset": 8
    },
    {
     "key": "gb300-6",
     "rack_type": "gb300-nvl72",
     "slot_offset": 9
    },
    {
     "key": "gb300-7",
     "rack_type": "gb300-nvl72",
     "slot_offset": 10
    },
    {
     "key": "gb300-8",
     "rack_type": "gb300-nvl72",
     "slot_offset": 11
    }
   ],
   "name": "GB300 NVL72 scalable unit (8 racks + 2 network racks)",
   "notes": "From NVIDIA's DGX SuperPOD RA for DGX GB300: each SU is 8 DGX GB300 NVL72 racks at ~1.2 MW TDP. The compute fabric is a rail-optimized, non-blocking fat tree on Quantum-X800 Q3400-RD (144 x 800G) switches, with 8 leaf switches per SU (4 rails x 2 leaves). Spines are added only beyond one SU (8 spines for 2 SUs, 36 for 8 SUs). The storage/in-band Ethernet fabric adds 4 SN5600 leaves per SU, plus SN2201 out-of-band switches and management/UFM nodes. The network-rack count is an estimate: NVIDIA's rack-layout figure is not in text form. Sizing: 8 racks x 72 ConnectX-8 800G ports = 576 compute-fabric ports. At 1:1, a 144-port leaf has 72 downlinks, so 576 / 72 = 8 leaves, which matches NVIDIA's count and fills one catalog network-rack (8 switches). A second network rack holds the 4 SN5600 Ethernet leaves, OOB and management gear, and room for spines when SUs are combined. Both network racks sit mid-row to shorten leaf cable runs. links is empty because each NVL72 is a self-contained NVLink domain: there is no inter-rack copper scale-up cabling. Scale-out links are derived by the network solver from each rack's scale_out_ports. Some OEM SU layouts differ: Gigabyte's GB300 GIGAPOD uses 16 compute + 8 management racks per SU.",
   "sources": [
    {
     "accessed": "2026-10-18",
     "id": "nvidia-dgx-gb300-ra",
     "title": "NVIDIA DGX SuperPOD Reference Architecture featuring DGX GB300 systems",
     "url": "https://docs.nvidia.com/pdf/dgx-spod-gb300-ra.pdf"
    },
    {
     "accessed": "2026-10-18",
     "id": "gigabyte-gb300-pod",
     "title": "Gigabyte AI DLC POD NVIDIA GB300 NVL72 specifications",
     "url": "https://www.gigabyte.com/Enterprise/GIGAPOD-Pod-Scale/AI-DLC-POD_NVIDIA-GB300-NVL72"
    }
   ]
  },
  "single-amd-helios": {
   "as_of": "2026-10-18",
   "description": "One amd-helios rack placed as a unit. Helios is double-wide (1,200 mm ORW), so it occupies two 0.6 m slots starting at its slot offset.",
   "id": "single-amd-helios",
   "kind": "system",
   "links": [],
   "members": [
    {
     "key": "rack",
     "rack_type": "amd-helios",
     "slot_offset": 0
    }
   ],
   "name": "Single AMD Helios rack",
   "sources": []
  },
  "single-gb300-nvl72": {
   "as_of": "2026-10-18",
   "description": "One gb300-nvl72 rack placed as a unit: a complete 72-GPU NVLink domain in one 600 mm rack (one slot).",
   "id": "single-gb300-nvl72",
   "kind": "system",
   "links": [],
   "members": [
    {
     "key": "rack",
     "rack_type": "gb300-nvl72",
     "slot_offset": 0
    }
   ],
   "name": "Single NVIDIA GB300 NVL72 rack",
   "sources": []
  },
  "single-hgx-b300-air": {
   "as_of": "2026-10-18",
   "description": "One hgx-b300-air rack (4 x 8-GPU HGX B300 servers) placed as a unit in one 600 mm slot. Each server is its own 8-GPU NVLink domain, so no inter-rack copper links are needed.",
   "id": "single-hgx-b300-air",
   "kind": "system",
   "links": [],
   "members": [
    {
     "key": "rack",
     "rack_type": "hgx-b300-air",
     "slot_offset": 0
    }
   ],
   "name": "Single air-cooled HGX B300 rack",
   "sources": []
  },
  "single-mi355x-dlc-rack": {
   "as_of": "2026-10-18",
   "description": "One mi355x-dlc-rack (Supermicro 48U, 8x 8-GPU MI355X liquid-cooled servers) placed as a unit.",
   "id": "single-mi355x-dlc-rack",
   "kind": "system",
   "links": [],
   "members": [
    {
     "key": "rack",
     "rack_type": "mi355x-dlc-rack",
     "slot_offset": 0
    }
   ],
   "name": "Single MI355X DLC rack",
   "sources": []
  },
  "single-network-rack": {
   "as_of": "2026-10-18",
   "description": "One network-rack placed as a unit.",
   "id": "single-network-rack",
   "kind": "system",
   "links": [],
   "members": [
    {
     "key": "rack",
     "rack_type": "network-rack",
     "slot_offset": 0
    }
   ],
   "name": "Single network rack",
   "sources": []
  },
  "single-storage-rack": {
   "as_of": "2026-10-18",
   "description": "One storage-rack placed as a unit.",
   "id": "single-storage-rack",
   "kind": "system",
   "links": [],
   "members": [
    {
     "key": "rack",
     "rack_type": "storage-rack",
     "slot_offset": 0
    }
   ],
   "name": "Single storage rack",
   "sources": []
  },
  "single-vera-rubin-nvl72": {
   "as_of": "2026-10-18",
   "description": "One vera-rubin-nvl72 rack placed as a unit: a complete 72-GPU NVLink 6 domain in one 600 mm rack (one slot).",
   "id": "single-vera-rubin-nvl72",
   "kind": "system",
   "links": [],
   "members": [
    {
     "key": "rack",
     "rack_type": "vera-rubin-nvl72",
     "slot_offset": 0
    }
   ],
   "name": "Single NVIDIA Vera Rubin NVL72 rack",
   "sources": []
  }
 }
}
