{
  "kind": "equipment",
  "id": "evapco-eaw-dd-1512xl017g7",
  "name": "EVAPCO eco-Air EAW-DD 1512XL017G7 double-stack dry/adiabatic cooler",
  "vendor": "EVAPCO",
  "model": "EAW-DD 1512XL017G7",
  "category": "dry_cooler",
  "as_of": "2026-10-18",
  "description": "Double-stack closed-circuit dry cooler with optional adiabatic pad or spray pre-cooling; 12 EC fans, three 14.9 ft modules, stainless coil tubing. Marketed for data centers.",
  "params": {
    "capacity_w": {
      "value": 2441000,
      "unit": "W",
      "provenance": "vendor_spec",
      "source": "evapco-ecoair-catalog",
      "note": "nominal 8330 MBH DRY at 110->100 F fluid (43.3->37.8 C) with 92 F (33.3 C) entering air dry bulb; 8330 * 293.07 W/MBH = 2.441 MW. Adiabatic mode raises capacity at high ambient (site-dependent)"
    },
    "approach_k": {
      "value": 4.4,
      "unit": "K",
      "provenance": "vendor_spec",
      "source": "evapco-ecoair-catalog",
      "note": "leaving fluid 100 F minus entering air 92 F = 8 F = 4.4 K at the nominal rating"
    },
    "power_w": {
      "value": 207000,
      "unit": "W",
      "provenance": "vendor_spec",
      "source": "evapco-ecoair-catalog",
      "note": "total EC fan motor rating 278 HP (207 kW) for 12 fans; nameplate, actual absorbed power at rating not published"
    },
    "airflow_m3_s": {
      "value": 334.3,
      "unit": "m3/s",
      "provenance": "vendor_spec",
      "source": "evapco-ecoair-catalog",
      "note": "708,400 cfm * 0.000472 = 334.3 m3/s"
    },
    "weight_kg": {
      "value": 21083,
      "unit": "kg",
      "provenance": "vendor_spec",
      "source": "evapco-ecoair-catalog",
      "note": "operating weight 46,480 lb; shipping 40,390 lb"
    },
    "length_mm": {
      "value": 12355,
      "unit": "mm",
      "provenance": "vendor_spec",
      "source": "evapco-ecoair-catalog",
      "note": "40 ft 6-12/25 in"
    },
    "footprint_w_mm": {
      "value": 3620,
      "unit": "mm",
      "provenance": "vendor_spec",
      "source": "evapco-ecoair-catalog",
      "note": "11 ft 10.5 in; 13 ft 6 in (4115 mm) with adiabatic pads"
    },
    "height_mm": {
      "value": 5577,
      "unit": "mm",
      "provenance": "vendor_spec",
      "source": "evapco-ecoair-catalog",
      "note": "18 ft 3.5 in"
    }
  },
  "attrs": {
    "fan_motor": "EC",
    "pre_cooling": "optional adiabatic pad or spray"
  },
  "sources": [
    {
      "id": "evapco-ecoair-catalog",
      "title": "EVAPCO eco-Air Series double stack dry & adiabatic coolers catalog",
      "url": "https://www.evapco.com/media/1645013",
      "accessed": "2026-10-18"
    },
    {
      "id": "evapco-eaw-da-page",
      "title": "EVAPCO EAW-DA double stack adiabatic cooler product page",
      "url": "https://www.evapco.com/node/582200",
      "accessed": "2026-10-18"
    }
  ]
}
