{
  "kind": "equipment",
  "id": "vertiv-coolchip-cdu-2300",
  "name": "Vertiv CoolChip CDU 2300kW",
  "vendor": "Vertiv",
  "model": "CoolChip CDU 2300kW",
  "category": "cdu",
  "as_of": "2026-10-18",
  "description": "Liquid-to-liquid in-row/perimeter CDU separating facility water from the secondary fluid network (TCS) for direct-to-chip AI pods; redundant pumps (N+N), 6 in sanitary flanges top or bottom, unit-to-unit group modes. Vertiv marks the 2026 datasheet as preliminary.",
  "params": {
    "capacity_w": {
      "value": 2300000,
      "unit": "W",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80607",
      "note": "nominal 2300 kW at 4 C approach temperature difference; rating conditions per SL-80005-SP: primary (facility) inlet 32 C (ASHRAE W3), secondary outlet 36 C, PG-25 secondary at 10 K delta-T"
    },
    "max_flow_kg_s": {
      "value": 56.55,
      "unit": "kg/s",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80005-es",
      "note": "max secondary circuit flow 3400 L/min; 3400 * 0.998 kg/L / 60 = 56.55 kg/s (water density; PG-25 is ~2% denser)"
    },
    "approach_k": {
      "value": 4,
      "unit": "K",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80607",
      "note": "vendor ATD = secondary supply minus facility supply: 36 C TCS outlet with 32 C facility inlet"
    },
    "pump_head_kpa": {
      "unit": "kPa",
      "provenance": "unknown",
      "note": "available external head not published; Vertiv says to contact sales for detailed performance data"
    },
    "power_w": {
      "value": 47800,
      "unit": "W",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80607",
      "note": "nominal power consumption"
    },
    "weight_kg": {
      "value": 1793,
      "unit": "kg",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80607",
      "note": "wet (operating) weight"
    },
    "flow_lpm": {
      "value": 3400,
      "unit": "L/min",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80005-es",
      "note": "maximum secondary circuit flow"
    },
    "secondary_delta_t_k": {
      "value": 10,
      "unit": "K",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80005-es",
      "note": "secondary delta-T with PG-25 at rating"
    },
    "facility_supply_c": {
      "value": 32,
      "unit": "C",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80005-es",
      "note": "primary circuit temperature at rating (ASHRAE W3)"
    },
    "tcs_supply_c": {
      "value": 36,
      "unit": "C",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80005-es",
      "note": "secondary outlet temperature at rating"
    },
    "footprint_w_mm": {
      "value": 1200,
      "unit": "mm",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80607"
    },
    "footprint_d_mm": {
      "value": 1200,
      "unit": "mm",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80607"
    },
    "height_mm": {
      "value": 2400,
      "unit": "mm",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80607"
    },
    "filtration_um": {
      "value": 25,
      "unit": "um",
      "provenance": "vendor_spec",
      "source": "vertiv-sl80607",
      "note": "secondary filtration 25 or 50 micron; primary field-supplied 500 micron"
    }
  },
  "attrs": {
    "pump_redundancy": "N+N (reduced capacity on one pump set)",
    "placement": "in-row or perimeter"
  },
  "sources": [
    {
      "id": "vertiv-sl80607",
      "title": "Vertiv CoolChip CDU 2300kW datasheet SL-80607 (08/26, preliminary)",
      "url": "https://www.vertiv.cn/4a480e/globalassets/shared/vertiv-coolchipcdu-2300kw-_datasheet_global-english_sl-80607.pdf",
      "accessed": "2026-10-18"
    },
    {
      "id": "vertiv-sl80005",
      "title": "Vertiv CoolChip CDU family data sheet SL-80005 (05/26): 600/1350/2300 kW",
      "url": "https://www.vertiv.com/49c04e/globalassets/shared/vertiv-coolchip-cdu-2300kw-data-sheet-sl-80005.pdf",
      "accessed": "2026-10-18"
    },
    {
      "id": "vertiv-sl80005-es",
      "title": "Vertiv CoolChip CDU 2300kW hoja de datos SL-80005-SP (R06/25)",
      "url": "https://www.vertiv.com/4a0b5d/globalassets/shared/vertiv-coolchip-cdu-2300kw-data-sheet-sl-80005-latam-es.pdf",
      "accessed": "2026-10-18"
    },
    {
      "id": "vertiv-cdu2300-page",
      "title": "Vertiv CoolChip CDU 2300 product page",
      "url": "https://www.vertiv.com/en-emea/products-catalog/thermal-management/high-density-solutions/vertiv-coolchip-cdu-2300/",
      "accessed": "2026-10-18"
    }
  ]
}
