{
  "kind": "equipment",
  "id": "vertiv-liebert-trinergy-cube-1600kw",
  "name": "Vertiv Liebert Trinergy Cube 1600 kW (480 V)",
  "vendor": "Vertiv",
  "model": "Liebert Trinergy Cube 1600 kVA/kW",
  "category": "ups_module",
  "as_of": "2026-10-18",
  "description": "Transformer-free UPS built from hot-serviceable 400 kW cores; North American version 800-1600 kW per single UPS at 480 V 3-wire. Global family scales to 3.4 MW per UPS. Capacity here is the 4-core frame.",
  "params": {
    "capacity_w": {
      "value": 1600000,
      "unit": "W",
      "provenance": "vendor_spec",
      "source": "vertiv-trinergy-cube-na-brochure",
      "note": "full frame: 4 x 400 kW cores, 1600 kVA/kW (unity pf)"
    },
    "efficiency": {
      "value": 0.968,
      "unit": "1",
      "provenance": "vendor_spec",
      "source": "vertiv-trinergy-cube-na-brochure",
      "note": "double conversion (VFI) 'up to 96.8%'. ECO mode up to 99.2% (same brochure); Dynamic Online up to 99% (product page). Full-load VFI heat 52,440 BTU/h per 400 kW core implies ~96.3% at 100% load"
    },
    "efficiency_eco": {
      "value": 0.992,
      "unit": "1",
      "provenance": "vendor_spec",
      "source": "vertiv-trinergy-cube-na-brochure",
      "note": "ECO mode, up to"
    },
    "module_capacity_w": {
      "value": 400000,
      "unit": "W",
      "provenance": "vendor_spec",
      "source": "vertiv-trinergy-cube-na-brochure",
      "note": "per power core"
    },
    "voltage_v": {
      "value": 480,
      "unit": "V",
      "provenance": "vendor_spec",
      "source": "vertiv-trinergy-cube-na-brochure",
      "note": "input and output 480 V 3-phase 3-wire"
    },
    "weight_kg": {
      "value": 590,
      "unit": "kg",
      "provenance": "vendor_spec",
      "source": "vertiv-trinergy-cube-400kw-core-page",
      "note": "per 400 kW core (1300 lb); I/O box 2400 A adds 2050 lb, core disconnect 435 lb"
    },
    "footprint_w_mm": {
      "value": 680,
      "unit": "mm",
      "provenance": "vendor_spec",
      "source": "vertiv-trinergy-cube-400kw-core-page",
      "note": "per core: 680 W x 916 D x 1956 H mm"
    },
    "depth_mm": {
      "value": 916,
      "unit": "mm",
      "provenance": "vendor_spec",
      "source": "vertiv-trinergy-cube-400kw-core-page"
    },
    "height_mm": {
      "value": 1956,
      "unit": "mm",
      "provenance": "vendor_spec",
      "source": "vertiv-trinergy-cube-400kw-core-page"
    }
  },
  "attrs": {
    "status": "shipping",
    "capacity_basis": "frame (4 cores)"
  },
  "sources": [
    {
      "id": "vertiv-trinergy-cube-na-brochure",
      "title": "Vertiv Liebert Trinergy Cube 800 kW to 1.6 MW brochure (SL-30830, North America)",
      "url": "https://www.vertiv.com/497c12/globalassets/products/critical-power/uninterruptible-power-supplies-ups/vertiv-liebert-trinergy-cube-ups/vertiv-trinergy-cube-400kw-1.6mw-br-en-na-sl-30830-web.pdf",
      "accessed": "2026-10-18"
    },
    {
      "id": "vertiv-trinergy-cube-400kw-core-page",
      "title": "Vertiv Trinergy Cube 400 kW Core (Americas) product page",
      "url": "https://vertiv.com/en-us/products-catalog/critical-power/uninterruptible-power-supplies-ups/trinergy-cube-400-kw-core-americas",
      "accessed": "2026-10-18"
    }
  ]
}
