{
 "as_of_day": 119,
 "fouling": {
  "G00": 0.0064,
  "G01": 0.0034,
  "G02": 0.004,
  "G03": 0.003,
  "G04": 0.0065,
  "G05": 0.0038,
  "G06": 0.0019,
  "G07": 0.0,
  "G08": 0.0033,
  "G09": 0.0061,
  "G10": 0.0019,
  "G11": 0.0039,
  "G12": 0.0068,
  "G13": 0.2113,
  "G14": 0.0,
  "G15": 0.0,
  "G16": 0.0011,
  "G17": 0.0049,
  "G18": 0.0067,
  "G19": 0.0,
  "G20": 0.005,
  "G21": 0.0,
  "G22": 0.0076,
  "G23": 0.0037
 },
 "fouling_per_day": {
  "G00": 8.7e-05,
  "G01": 0.0,
  "G02": 9.3e-05,
  "G03": 0.0,
  "G04": 0.0,
  "G05": 0.000241,
  "G06": 0.0,
  "G07": 0.0,
  "G08": 0.000126,
  "G09": 0.000108,
  "G10": 3.1e-05,
  "G11": 0.0,
  "G12": 2.2e-05,
  "G13": 0.002333,
  "G14": 8.8e-05,
  "G15": 5.7e-05,
  "G16": 0.0,
  "G17": 0.000584,
  "G18": 0.000223,
  "G19": 0.0,
  "G20": 0.000103,
  "G21": 0.0,
  "G22": 0.00012,
  "G23": 0.000331
 },
 "recirc_scale": {
  "S2": 3.541
 },
 "findings": [
  {
   "kind": "cold_plate_fouling",
   "asset": "G13",
   "severity": "high",
   "evidence": "cold-plate resistance +21% vs commissioning, rising 7.0%/month; junction peaked 91.0 C last week",
   "prediction": "throttling now (junction over 87 C)",
   "material": "copper"
  },
  {
   "kind": "pipe_scaling",
   "asset": "G08",
   "severity": "medium",
   "evidence": "branch dP 119.0 -> 122.8 kPa (-0.04 kPa/month over the last 30 days); inferred roughness 539 um vs 15.0 um new / 20 um 5-yr spec",
   "prediction": "rise has levelled off; 22 kPa of pump-head margin left"
  },
  {
   "kind": "laser_wear",
   "asset": "G09->N1 lane 5",
   "severity": "high",
   "evidence": "Tx bias 7.19 -> 10.67 mA (+1.41 mA/month)",
   "prediction": "past wear-out alarm now"
  },
  {
   "kind": "dirty_connector",
   "asset": "G23->N0 lane 2",
   "severity": "medium",
   "evidence": "Rx power -1.8 -> -5.0 dBm, step change on day 75",
   "prediction": "link margin cut; errors and flaps likely as optics age"
  },
  {
   "kind": "recirculation",
   "asset": "S2",
   "severity": "medium",
   "evidence": "inlet runs +0.64 K over the twin since ~day 60; recirculation x3.5",
   "prediction": "check blanking panels / containment door on this rack"
  }
 ],
 "predictions": [
  {
   "when": "as designed",
   "annual_mwh": 8024.864112757235,
   "kwh_per_rack_hour": 50.487673363054554,
   "summer_min_job_speed": 1.0,
   "summer_worst_junction_c": 81.9242260390161,
   "summer_worst_inlet_c": 26.973799859054505,
   "violations": []
  },
  {
   "when": "today (calibrated)",
   "annual_mwh": 7925.154390707953,
   "kwh_per_rack_hour": 50.806750593547015,
   "summer_min_job_speed": 0.9450825388580597,
   "summer_worst_junction_c": 88.37293652853673,
   "summer_worst_inlet_c": 27.08189894004077,
   "violations": [
    "summer_training: inlet of S2 reaches 27.06 C at 0.50 h (limit 27.0 C)",
    "summer_training: inlet of S2 reaches 27.06 C at 1.50 h (limit 27.0 C)"
   ]
  },
  {
   "when": "+30 days",
   "annual_mwh": 7847.491351922009,
   "kwh_per_rack_hour": 51.054827379578114,
   "summer_min_job_speed": 0.9071862714285999,
   "summer_worst_junction_c": 89.32034321427358,
   "summer_worst_inlet_c": 27.080158591082565,
   "violations": [
    "summer_training: inlet of S2 reaches 27.06 C at 0.50 h (limit 27.0 C)",
    "summer_training: inlet of S2 reaches 27.06 C at 1.50 h (limit 27.0 C)"
   ]
  },
  {
   "when": "+90 days",
   "annual_mwh": 7683.272846181457,
   "kwh_per_rack_hour": 51.61648934137427,
   "summer_min_job_speed": 0.8385348957403949,
   "summer_worst_junction_c": 91.03662760645386,
   "summer_worst_inlet_c": 27.07700584390553,
   "violations": [
    "summer_training: inlet of S2 reaches 27.06 C at 0.50 h (limit 27.0 C)",
    "summer_training: inlet of S2 reaches 27.06 C at 1.50 h (limit 27.0 C)"
   ]
  }
 ],
 "actions": [
  {
   "action": "Re-install blanking panels / fix containment at S2",
   "saves_mwh_yr": 0.0,
   "urgency": "now",
   "clears_violation": true,
   "note": "summer_training: inlet of S2 reaches 27.06 C at 0.50 h (limit 27.0 C)"
  },
  {
   "action": "Flush loop + clean cold plates on G13; move copper branches to stainless at next window",
   "saves_mwh_yr": 50.71636788972445,
   "urgency": "now"
  },
  {
   "action": "Replace transceiver G09->N1 lane 5 (pre-emptive)",
   "saves_mwh_yr": 0.0,
   "urgency": "past wear-out alarm now"
  },
  {
   "action": "Stop-gap until the flush: run warm-season coolant 0.5 C colder (setpoints_by_scenario) so fouled racks stop throttling",
   "saves_mwh_yr": 4.467035045050348,
   "urgency": "this week"
  },
  {
   "action": "Inspect and clean connector on G23->N0 lane 2",
   "saves_mwh_yr": 0.0,
   "urgency": "next walk-through"
  },
  {
   "action": "Descale / chemically treat branch G08; add a strainer and water-quality sampling",
   "saves_mwh_yr": 0.0,
   "urgency": "monitor"
  }
 ]
}