{"rules":{"airDensity":{"value":1.2,"unit":"kg/m³","basis":"textbook","low":1.13,"high":1.23,"note":"Dry air at ~20 °C and sea level (1.204); 1.18 at Dallas elevation (~140 m), 1.13 at Phoenix in summer."},"airCp":{"value":1006,"unit":"J/(kg·K)","basis":"textbook","note":"Dry air at 20 to 40 °C."},"airDeltaTK":{"value":11,"unit":"K","basis":"textbook","low":8,"high":14,"note":"Uncontained rooms: about 20 °F (11 K) across CRAH coils; mixing and bypass air keep it low."},"airDeltaTKContained":{"value":15,"unit":"K","basis":"textbook","low":12,"high":20,"note":"Containment stops bypass, so CRAH return air runs 25 to 35 °F (14 to 19 K) above supply."},"distributionEfficiency":{"value":0.98,"unit":"fraction","basis":"textbook","low":0.97,"high":0.99,"note":"Busway, PDU and cabling I²R losses downstream of the UPS, typically 1 to 3%."},"upsEfficiency":{"value":0.96,"unit":"fraction","basis":"textbook","low":0.94,"high":0.99,"note":"Double-conversion UPS at 40 to 80% load is 95 to 97%; eco mode reaches 99%."},"transformerEfficiency":{"value":0.99,"unit":"fraction","basis":"textbook","low":0.985,"high":0.995,"note":"Medium-voltage dry-type transformers in the MVA class meet ~99% under DOE 2016 minimums at 50% load."},"miscFacilityFraction":{"value":0.02,"unit":"fraction","basis":"estimate","low":0.01,"high":0.03,"note":"Lighting, office, security and BMS as a share of IT load in a large hall; small fixed loads spread over MW of IT."},"crahFanFractionFallback":{"value":0.04,"unit":"fraction","basis":"estimate","low":0.02,"high":0.06,"note":"EC-fan CRAH units draw roughly 6 to 10 kW of fan power per 200 kW of sensible cooling at full speed (0.03 to 0.05)."},"facilityLoopDeltaTK":{"value":6,"unit":"K","basis":"vendor","low":5,"high":10,"source":"https://www.vertiv.com/49dc08/globalassets/products/thermal-management/free-cooling-chillers/liebert-afc-ds-en-emea-rev0---03.2020.pdf","note":"Facility-water design rise of 6 K (26/20 °C) on the reference chiller; warm-water DLC loops often run 8 to 10 K."},"manifoldHeaderLossFraction":{"value":0.2,"unit":"fraction","basis":"estimate","low":0.1,"high":0.3,"note":"Flow-share drop from the first to the last rack on a direct-return row header without balancing. Headers sized so header drop is 10 to 30% of the rack branch drop give this spread; 0.2 puts an unbalanced long row in the warning band (min share ~0.89)."},"balancingValvePumpPenalty":{"value":0.15,"unit":"fraction","basis":"estimate","low":0.1,"high":0.25,"note":"Pressure-independent balancing valves need 15 to 30 kPa of extra head on a ~150 to 200 kPa loop, raising pump power by ~10 to 25%."},"bufferAllowedRiseK":{"value":5,"unit":"K","basis":"estimate","low":3,"high":8,"note":"How far the loop may warm during a chiller restart before racks pass their coolant supply limit; 5 K keeps an 18 °C loop under typical 25 °C cold-plate limits with margin, and a 32 °C loop under 40 °C."},"chillerRestartS":{"value":180,"unit":"s","basis":"press","low":120,"high":780,"source":"https://datacenterknowledge.com/business/speeding-up-those-chiller-restarts","note":"Quick-start chillers return to setpoint in under 3 minutes (York/RagingWire test); a standard restart took 13 minutes. Vendor claims range from 2 to 7 minutes to full capacity."},"towerBlowdownFactor":{"value":0.33,"unit":"fraction","basis":"textbook","low":0.17,"high":0.5,"source":"https://deltacooling.com/resources/faqs/how-do-you-calculate-water-loss-in-a-cooling-tower","note":"Blowdown = evaporation / (cycles of concentration - 1); 4 cycles gives 0.33, 3 to 7 cycles gives 0.5 to 0.17."},"peakToAverageTraining":{"value":1.1,"unit":"ratio","basis":"estimate","low":1.05,"high":1.2,"note":"Large synchronized training jobs hold GPUs near TDP; checkpoint and communication phases dip briefly, so average power sits ~85 to 95% of peak."},"peakToAverageInference":{"value":1.5,"unit":"ratio","basis":"estimate","low":1.3,"high":2,"note":"Inference follows user demand with diurnal swings and rarely reaches TDP across a cluster (Microsoft's 2024 POLCA study found large power headroom in inference clusters); average ~50 to 75% of peak."},"peakToAverageMixed":{"value":1.3,"unit":"ratio","basis":"estimate","low":1.15,"high":1.5,"note":"Between training and inference."},"dacReachM":{"value":2,"unit":"m","basis":"estimate","low":1,"high":3,"note":"Passive 800G copper at 100G per lane reaches 2 to 3 m; reseller listings give 2 m maximum, and 200G-per-lane links shorten it further."},"aecReachM":{"value":7,"unit":"m","basis":"estimate","low":5,"high":7,"note":"800G active electrical cables with retimers are listed up to 7 m across vendors."},"fiberNsPerM":{"value":4.9,"unit":"ns/m","basis":"textbook","note":"Group index ~1.47 in silica fibre: 1.47 / 0.2998 m/ns."},"copperNsPerM":{"value":4.5,"unit":"ns/m","basis":"textbook","low":4.2,"high":4.8,"note":"Twinax velocity factor ~0.7 to 0.8 of c."},"hopNs":{"value":600,"unit":"ns","basis":"estimate","low":150,"high":800,"note":"Port-to-port latency of a 51.2T Ethernet AI switch is ~0.5 to 0.8 µs; InfiniBand switches are ~0.15 to 0.25 µs."},"pipingUsdPerMRaised":{"value":600,"unit":"USD/m","basis":"estimate","low":400,"high":1000,"note":"Installed supply and return pair of DN80 to DN150 stainless or PP-R under a raised floor, including insulation and leak detection."},"pipingUsdPerMOverhead":{"value":800,"unit":"USD/m","basis":"estimate","low":550,"high":1300,"note":"Same pipe overhead plus hangers, seismic bracing and drip trays; roughly a third more than under-floor."},"raisedFloorInstallWeeks":{"value":6,"unit":"week","basis":"estimate","low":4,"high":10,"note":"Under-floor runs are easy to route but must be coordinated with pedestals and cable trays per hall."},"overheadInstallWeeks":{"value":8,"unit":"week","basis":"estimate","low":6,"high":12,"note":"Overhead adds structural supports and drip trays before pipe can be hung."},"routingSlackM":{"value":3,"unit":"m","basis":"estimate","low":2,"high":5,"note":"Per run: vertical drops, bends and service loops beyond the straight-line distance."},"warnThreshold":{"value":0.8,"unit":"fraction","basis":"textbook","note":"Utilization above 80% of a capacity is flagged as a warning, a common engineering design margin."}},
"entries":[
{"id":"climate.dallas","kind":"climate","name":"Dallas–Fort Worth, Texas","asOf":"2026-10-18","sources":[{"id":"onebuilding-tmyx","url":"https://climate.onebuilding.org/WMO_Region_4_North_and_Central_America/USA_United_States_of_America/TX_Texas/USA_TX_Dallas-Fort.Worth.Intl.AP.722590_TMYx.2009-2023.zip","title":"OneBuilding TMYx 2009–2023 typical year, Dallas–Fort Worth, Texas"}],"summary":"Typical-year hourly dry-bulb and wet-bulb for Dallas–Fort Worth, Texas (TMYx 2009–2023 from NOAA ISD and ERA5). Wet-bulb is solved from dry-bulb, dew point and station pressure with the ASHRAE psychrometric equations, capped at the 50-year extreme wet-bulb of 28.6 °C (14 h capped).","city":"Dallas","lat":32.898,"lon":-97.019,"designDryBulbC":{"value":38.9,"unit":"°C","basis":"textbook","source":"https://climate.onebuilding.org/WMO_Region_4_North_and_Central_America/USA_United_States_of_America/TX_Texas/USA_TX_Dallas-Fort.Worth.Intl.AP.722590_TMYx.2009-2023.zip","note":"0.4 % annual cooling design dry-bulb from the EPW design-conditions header (2025 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information)."},"dryBulbC":[2.8,2.2,2.3,2.6,2.5,2,2.2,2.2,2.8,2.8,3.9,3.3,3.3,4.4,3.9,3.9,3.9,3.9,3.9,4.5,4.6,3.3,3.3,3.3,4.6,3.9,4.6,3.9,2.2,2.8,2.8,2.8,2.8,3.9,6.2,8.9,8.9,11.7,12.2,12.2,11.7,12.2,8.9,7.8,6.7,6.7,5,5.6,5.5,4.4,4.7,3.3,3.9,3.2,3.1,2.8,3.4,5,9.4,14.4,14.4,17.8,18.3,18.3,17.2,14.4,14.4,12.2,10,7.1,6.7,5,4.9,4.4,3.9,3.9,3.2,3.4,3.5,3.3,3.3,7.2,10.1,15,15,17.8,18.3,18.3,17.2,17.5,12.8,13.3,11.7,9.2,7.8,6.7,6.7,5.6,3.9,3.9,2.1,2.2,2.8,2.3,2.4,7.2,9.8,15.6,15.6,18.3,18.9,18.9,17.2,13.9,13.9,12.8,13.9,13.9,13.3,12.8,12.8,13.9,13.3,13.9,13.3,13.3,13.3,13.9,13.9,13.9,15,15,15.6,13.3,13.3,13.3,8.3,8.3,8.3,8.3,8.3,8.3,7.8,7.8,8.3,8.3,8.3,8.3,7.8,7.8,7.8,7.8,7.8,7.8,7.8,8.3,8.3,8.3,8.3,8.3,8.3,7.8,7.8,7.2,6.7,6.7,6,6,6.1,6.1,6,6.1,6.1,6.1,6.1,6.1,6.1,6.1,6.7,7.2,7.2,9.4,8.9,8.9,9.4,8.6,6.1,5.7,4.7,3.3,3.1,2.4,2,1.5,0.8,0.2,-1.1,-0.6,-0.6,-1.1,1.7,1.7,3.3,6.7,6.7,8.3,8.9,8.9,8.3,6.7,6.7,5.9,4.4,4.4,4.4,4.4,4.4,3.9,3.9,3.9,3.9,3.9,3.9,3.3,2.8,2.8,3,2.2,1.7,1.1,1.7,1.7,2,2.3,2.4,2.2,2.2,2.2,2.1,2.2,2.2,2.2,2.2,2.2,1.5,1.4,1.5,1.1,0.9,1.7,3.2,5.6,5.6,7.8,8.3,8.3,7.8,6.7,6.7,6.3,5.2,3.3,2.2,1.1,1.5,1.5,0.6,0.1,-0.6,-1.1,-1.1,-1.7,1.1,1.1,3.8,7.1,8.9,11.1,10.6,10.6,9.4,10.2,7.2,7.2,6.1,6.1,5.4,4.6,4,3.2,2,1.2,0,0.6,0.6,-0.6,0.3,2.8,6.7,10.1,13.3,16.1,17.2,17.2,15.6,12.8,12.8,10,8.9,8.9,8.9,8.3,8.3,6.1,7.6,7.5,5.6,5.9,5.6,4.4,5.3,9.4,11.4,16.7,16.7,17.8,16.7,16.7,15,12.8,12.8,10,9.4,9.4,7.8,6.7,6.7,5.6,6.1,6.1,6.1,5.6,5.6,5.6,5.3,6.7,9.4,10.6,10.6,11.1,11.7,11.7,11.1,10,10,7.8,6.7,6.7,6.7,6.1,6.1,4.4,4.8,3.3,1.6,1.7,1.3,1.2,1.3,3.9,7.2,9.4,9.4,12.2,13.3,13.3,12.8,11.1,11.1,9.4,9.4,9.4,9.4,6.1,6.1,5,6.1,6.1,5.6,5.3,5,5,4.7,7.2,10.6,12.8,12.8,14.4,15.6,15.6,15,12.2,12.2,9.4,9.4,6.3,5.6,4.4,3,2.4,1.9,2.4,1.8,2.2,2.2,2.8,3.5,6.7,12.2,13.9,13.9,16.7,19.4,19.4,19.4,17.2,17.2,13.3,14.4,14.4,15,15,15,12.8,11.7,11.7,10,10,10,10,10.6,10.6,11.7,11.7,11.7,12.8,12.2,12.2,12.2,11.7,11.7,11.7,11.1,11.1,10,10,10,8.9,8.3,8.3,8.3,7.8,7.8,7.2,6.7,6.7,6.7,7.2,7.2,7.8,7,7.2,6.7,6.7,6.7,6.7,7.2,7.2,7,7.8,7.8,7.8,7.8,7.8,7.8,8.3,8.3,8.9,8.9,8.9,10.6,10.6,10.6,11.7,11.7,11.7,12.2,11.7,11.7,11.1,10.6,10.6,9.4,8.3,8.3,7.8,8,8.3,8.9,9.4,8.9,9.4,9.4,9.4,10,10,10.6,10,10.6,10.6,10.6,10,10,10,10,10,8.9,9.4,9.4,9.4,8.9,8.9,8.9,8.9,8.9,9,9.4,9.4,8.9,8.9,8.9,10,10,10,10,10,10.6,10.6,11.1,11.1,11.1,11.1,11.1,11.1,11.1,11.1,11.1,11.1,11.1,11,11.1,11.1,12.2,13.3,13.3,13.9,13.9,13.9,13.9,13.3,13.3,13.9,13.9,13.9,15.6,17,17.2,18.9,20,19.4,19.4,13.9,12.2,10,10.6,10.6,14.4,16.1,16.1,18.9,19.4,19.4,18.9,17.2,17.2,13.3,13.9,13.9,11.1,12.2,9.1,6.7,6.1,6.1,4,4.4,4.4,3.3,3.2,5,7.8,8.3,8.3,11.7,12.2,12.2,12.8,10.6,10.6,8.9,8.3,8.3,7.2,6.7,6.7,6.7,6.7,6.7,6.1,4.4,4.4,3.2,3.3,3.3,6.7,8.3,8.3,9.4,9.4,9.4,8.3,6.7,6.7,6.2,3.9,3.9,2.8,2,2.1,1.3,0.6,-1.1,-1.7,-1.7,-1.7,-2.2,0.6,0.8,2.4,4.3,5.6,8.3,8.9,8.9,8.9,7.2,7.2,5.6,5,5,4.4,4.4,3.3,3.3,3.3,3.3,2.2,2.5,2.5,2.8,3.4,5.6,8.4,13.9,13.9,15,15.6,15.6,15.6,15,15,13.3,12.8,12.8,12.2,12.2,12.2,12.2,12.2,12.2,13.3,13.3,13.3,12.8,13.3,13.3,15.6,17.8,20.6,22.8,22.8,22.8,21.7,20.6,20.6,18.3,18.3,18.3,15,12.8,12.8,11.4,8.8,6.1,5,5,5,5,5,6.1,9.4,10.6,10.6,12.8,13.3,13.3,13.3,11.7,9.4,8.4,7.3,6.6,5.7,4.7,4.1,2.9,1.8,1.1,0.5,0.7,0.6,0.3,1.5,6.1,8.2,12.8,12.8,17.2,17.8,17.8,18.9,16.7,16.7,12.2,11.7,11.7,9.4,10,10,7.8,7.2,7.2,7.8,6.5,6.3,6.1,6.7,11.7,15.3,21.7,21.7,25.6,26.7,26.7,25,22.2,22.2,20,18.9,18.9,17.8,17.2,17.2,14.4,13.3,13.3,12.2,12.2,12.2,12.8,15.6,15.6,20,22.2,22.2,19.4,19.4,19.4,17.8,17.8,17.8,17.8,17.2,17.2,18.3,18.3,18.3,17.8,17.8,17.8,17.2,17.8,17.2,17.8,16.1,17.2,17.4,14.2,9,6.7,7.2,7.8,7.2,6.7,6.7,5,4.4,4.4,3.9,3.3,3.3,2.8,2.8,2.8,2,1.7,1.7,1.7,1.7,1.7,2.2,2.2,2.2,2.8,2.2,2.2,2.2,1.9,1.1,1.2,1,0.6,0.5,0.4,0.5,0.6,0.2,-0.6,-1.7,-1.7,-1.7,-1.7,-0.6,0.1,1.4,3.1,3.9,5.2,7.2,7.2,7.8,6.7,6.7,5,4.8,3.3,1.1,1.3,1.3,1.7,2.5,1.8,1.2,1.5,0.9,2,1.9,5.6,7.7,10.5,13.3,15,15,15,13.9,12.2,12.2,10,8.3,8.3,7.2,6.1,6.1,6.7,5.6,5.6,2.8,2.8,2.9,2.7,3.5,7.8,10.8,15,15,16.7,17.2,17.2,16.7,15.6,15.6,14.4,15.6,15.6,15,15,15.6,15.6,15,15,15.6,15.6,15.6,15,14.4,15,16,17.8,17.8,18.3,18.3,18.3,19.4,19.4,19.4,18.9,18.9,17.8,17.8,13,12.8,12,11,10.6,9.4,8.9,8.9,7.2,7.2,7.2,7.2,7.2,7.2,7.2,6.1,6.1,5,5.3,4.4,4.4,4.4,4.4,4.4,5,5,4.4,4.4,4.4,5.6,5.6,5.6,5.6,5,5,5.6,6.1,6.1,6.1,5.6,5.6,5.6,5.6,5.6,5.6,5.6,5.6,6.1,6.1,6.1,6.1,6.1,6.1,6.1,6,5.6,5,5.6,5.6,6.7,6.1,6.1,7.8,8,7.8,7.8,8.3,7.8,6.7,5.6,5.6,6.1,5,5,5,4.4,4.4,4.4,4.4,4.4,4.4,4.4,4.4,3.9,4.4,4.4,5,5,5,6.7,5,5,4.3,3.5,2.8,2.3,1.6,0.8,0.2,-2.8,-2.8,-3.3,-3.9,-3.9,-2.2,-0.6,0.3,2,3.8,5,8.3,9.4,9.4,10,8.9,8.9,8.4,6.1,6.1,5,5,5,5,5,5,3.9,3.3,3.3,3.4,4.3,6.7,8.7,13.3,13.3,16.7,17.2,17.2,16.1,15,15,13.9,12.8,12.8,12.8,12.8,12.8,11.7,11.1,11.1,10,10,10,10,12.2,12.2,14.7,20.6,20.6,23.9,25,25,25,22.8,22.8,19.4,18.3,18.3,17.2,15,15,15,15,15,14,15,15,15.6,16.1,17.2,21.1,23.3,23.3,25,25,25,23.9,22.8,22.8,20,17.2,17.2,15.6,16.1,16.1,16.1,15.6,15.6,15.6,15.6,15.6,13.3,11.7,10.6,8.9,9,10,9.4,12.2,12.2,12.2,11.7,11.7,11.7,11.1,11.1,10,8.9,8.9,7.8,7.2,7.2,5.6,5.6,5.6,5,6.1,6.1,7.8,8.9,8.9,9.4,8.9,8.9,7.8,7.2,7.2,6,7.6,5.6,5.6,5.6,5.6,5.6,5.6,5.6,5,5,5,5,6.1,6.1,8.3,9.4,9.4,11.7,12.2,12.2,8.9,9.6,6.7,5.6,4.4,4.4,3.3,2.8,2.8,2.6,1.8,1.2,0,-0.6,-0.6,0,1.1,1.5,3,5,5,7.8,8.3,8.3,8.9,7.8,7.8,6.1,6.1,6.1,5.6,5.6,5.6,5.9,5.6,5.6,5.6,5.6,5.6,6.1,7.2,7.2,10,11.7,11.7,13.3,13.3,13.3,12.2,11.7,11.7,10.6,10,10,9.4,8.9,8.9,9.4,9.4,9.4,8.9,8.3,8.3,10,11.1,11.7,13.3,14.4,14.4,13.9,13.3,13.3,12.2,12.8,12.8,13.9,14.4,14.4,15.6,15.6,15.6,16.1,15.6,15,13.9,12.8,12.8,11.1,12.2,12.2,15,16.1,16.1,18.3,18.3,18.3,17.8,17.2,17.2,12.8,11.1,11.1,8.9,8.9,8.9,7.2,6.7,6.7,6.1,6.1,6.1,7.2,7.8,7.8,11.7,12.2,12.2,14.4,15.6,15.6,14.4,12.8,12.8,10.6,9.4,9.4,7.2,7.6,5.6,5,5,4.4,4.4,3.9,3.9,3.3,3.9,3.9,5.6,6.7,6.7,8.3,8.9,8.9,8.9,7.8,7.8,5.6,3.9,3.9,2.3,1.2,1.6,2.2,1.2,0,-2.2,-1.7,-1.7,1.1,0.1,4.4,7.3,11.1,11.1,13.9,15,15,16.1,15,15,11.1,10,10,8.9,8.3,8.3,5.6,6.1,6.1,5,4.4,4.4,3.7,5.4,8.3,12.2,13.9,13.9,17.2,17.8,17.8,18.9,17.8,13.5,11.7,10.4,9.7,8.6,7.8,6.8,6,5.4,4.7,4.2,4.4,4.4,3.2,5.6,8.9,13.3,15.6,15.6,19.4,20,20,20,18.3,18.3,12.2,11.7,11.7,11.7,11.1,11.1,10,10,10,9.4,7.9,7.5,8.9,9,12.2,17.2,18.9,18.9,21.7,22.2,22.2,22.2,20,20,19,15.6,15.6,13.9,12.8,12.8,11.1,10,10,9.4,9.4,9.4,10,10.9,14.4,20,21.7,21.7,23.9,23.9,23.9,23.9,22.2,22.2,19.4,19.4,19.4,17.8,17.8,17.8,16.7,16.7,16.7,16.7,16.1,16.1,16,17.2,17.2,19,20.6,20.6,21,21.1,21.1,21.1,20.6,20.6,17.8,17.8,17.8,16,13.9,13.9,10.6,10,10,8,6.1,6.1,6.4,6,5.6,7.2,7.2,7.2,10.6,12.8,12.8,13.9,12.8,12.8,11.6,9.9,7.2,5.6,5,5,5,3.7,2.2,1.2,1.2,0.5,0.2,2.4,5.6,8.9,11.7,11.7,14.4,15.6,15.6,16.1,13.9,13.9,13.6,10,10,8.3,8.9,8.9,10,10,10,8.9,8.3,8.3,8.9,10,10,11.7,12.2,12.2,15,16.7,16.7,17.8,17.2,17.2,16.7,16.1,16.1,16,16.1,16.1,16.1,14,14.4,14.4,15,15,15,16.1,16.1,20,21,23.3,26.7,27.8,27.8,27,23.3,23.3,18.3,17.8,17.8,12.8,11.7,11.7,11,10,10,10,9,8.9,8,9.4,9.4,12.8,13.9,13.9,16.7,17.2,17.2,18.3,17.2,17.2,13.3,11.7,11.7,11.1,10,10,7.2,7.2,7.2,6.7,4.4,4.4,4.8,6.8,9.4,13.3,14.4,14.4,18.3,18.9,18.9,19.4,17.2,17.2,13.3,11.7,11.7,10,9.4,9.4,8.3,7.8,7.8,7.2,5.6,5.6,7.2,10,12.8,18.9,21.1,21.1,23.3,23.9,23.9,23.3,22.8,23,18.9,19.4,19.4,18.3,16.7,16.7,15,13.9,13.9,13.3,12.8,12.8,13.9,16,16.1,18,22.2,22.2,24.4,25,25,25,24.4,24.4,22.8,22.8,22.8,20.6,20,20,17.8,17.2,17.2,17.2,17.2,17.2,17.2,18.3,18.3,20.6,21.7,21.7,22.2,23.3,23.3,23.3,22.8,22.8,21.1,20.6,20.6,18.9,16,14.4,13,11.7,11.7,8.3,7.8,7.8,7.8,9,8.9,10,11,11.7,11.9,16.1,16.1,15.6,14.4,14.4,10,10,10,7.2,6.1,6.1,4.4,5,5,4.2,3.3,3.3,4.3,6.3,8.9,12.2,13.9,13.9,15,16.1,16.1,17.2,16.7,16.7,16.1,13.3,13.3,12.8,11.7,11.7,11.7,12.2,12.2,12.2,13,13.9,13.9,15,16.1,19,22,21.7,23,22,21.1,21,21.1,21.1,18.9,19.4,19.4,18.9,18.3,18.3,18,18.9,18.9,18.9,18.9,18.9,20,20.6,20.6,24.4,25,26.1,27.8,27.8,27.8,27.2,26.7,26.7,24.4,24.4,24.4,22.2,21.1,21.1,19.4,18.9,18.9,19,18.9,18.9,19.4,21.1,21.1,24.4,25.6,25.6,27.8,28.9,28.9,28.9,27.8,27.8,23.9,22.8,22.8,21.7,22.8,22.8,21.1,20.6,20.6,18.9,19,18.3,18,19,20,23.3,25,25,26.7,26.7,26.7,27.8,26.7,26.7,23.3,23.3,23.3,22.8,21.1,21.1,19.4,18.9,18.9,18,17,17.8,18,20.6,20.6,24.4,26.1,26.1,26.7,26.1,26.1,25,24.4,24.4,23.9,23.3,23.3,22.8,21.1,21.1,19.4,18.3,18.3,18.3,18.9,18.9,19,19,20,22,22,22.8,26.7,27.8,27.8,26.7,26.1,26.1,25,24.4,24.4,21.7,21.1,21.1,19.4,18.9,18.9,18.9,19,18.9,20,20.6,20.6,22.2,23.3,23.3,26.7,27.2,27.2,27.2,26.1,26.1,24.4,23.9,23.9,22.2,21.7,21.7,20,20,20,18.3,16.1,16.1,19.4,20.6,20.6,23.3,24.4,24.4,26.1,26.7,26.7,26.1,24.4,24.4,19.4,17.8,17.8,15.6,15,15,12.8,12.2,12.2,12.2,10.6,10.6,10.5,16.1,16.1,19.4,21.1,21.1,23.3,24.4,24.4,25,24.4,24.4,19.4,19.4,19.4,20.6,20,20,19.4,18.3,18.3,17.2,16.7,16.7,18.9,19,20.6,24.4,26.1,26.1,28.3,28.3,28.3,28.3,27.2,27.2,25.6,24.4,24.4,22.8,22.8,22.8,21.7,20.6,20.6,21,21,20.6,21.7,24.4,24.4,28.3,28.9,28.9,26.1,25.6,25.6,23.3,21.1,21.1,15,13.3,13.3,10,9.4,9.4,8,8.9,8.9,8.9,8.9,8.9,9,10,10,9.4,10,10,10,10,10,10,8.9,8.9,9,9,9.4,9.4,8.9,8.9,7.2,9,8.9,9,8.9,8.9,8.9,9,8.9,8.2,11.1,11.1,14,14.4,14.4,14.4,13.9,13.9,11,12,12.8,13.3,12.8,12.8,12.2,12.2,12.2,11.1,11,10.6,11,11,10.6,10.6,11,11,11.1,11,11.1,10.6,11,10,10,10,10,9,7.8,7.8,6.1,6.1,6.1,5.6,5,5,6.1,6,6.7,7.8,8,8.3,10,10.6,10.6,11.7,11.7,11.7,11.1,10.6,10.6,6.7,6.1,6.1,5,5,5,6.7,6.7,6.7,6,10.6,10.6,14.4,16.1,16.1,20.6,22.8,22.8,25,25,21.7,19.2,17.4,13.8,10.1,7.5,5,5.1,5.2,5.7,6.1,6.6,6.1,6,8.3,8.3,11.1,12.8,12.8,15,15.6,15.6,16.1,15.6,15.6,12.8,10,10,8.3,8.3,8.3,7.8,6.7,6.7,6.1,5.6,5.6,5.4,8.2,12.2,16.7,18.3,18.3,21.1,21.7,21.7,21.1,19.4,19.4,16.1,15,15,14.4,13.3,13.3,11.7,12.8,12.8,11.1,11.1,11.1,10.3,12.5,16.1,16.7,17.2,17.2,19.4,20.6,20.6,20,18.9,18.9,17.8,17.2,17.2,17.2,17.2,17.2,17.8,17.2,17.2,17.2,16.7,16.7,17.8,19.4,19.4,22.2,25,25,27.8,27.8,27.8,25,23.3,23.3,20,18.9,18.9,16.7,16.1,16.1,15,14.4,14.4,12.8,12.8,12.8,14.4,16.1,16.1,21.1,22.8,22.8,25,25.6,25.6,25,24.4,24.4,21.7,21.1,21.1,18.9,19,18.9,18.9,18.9,18.9,18.9,18.9,18.9,19.4,19,18.9,15,15.6,15.6,17.2,17.8,17.8,17.8,17.8,17.8,16.1,16,15.6,15.6,15.6,15.6,15,15.6,16.1,16.7,16.7,16.7,17.2,18.3,18.3,20,20.6,20.6,20.6,21.1,21.7,21.1,20.6,20.6,18.3,17.8,17.2,17.2,17.2,17.2,16.1,15.6,15.6,16.7,16.7,16.7,19.4,21.1,21.1,25,26.1,26.1,27.2,28.3,28.3,28.3,27.2,27.2,24.4,22.8,22.8,17.8,17.8,17.8,16.1,15,15,15,12.8,11.3,13.1,16.8,21.7,27.2,28.9,28.9,30.6,31.1,31.1,30,28.3,28.3,23.9,22.8,22.8,22.2,22.2,22.2,21.7,21.1,21.1,20.6,19.4,19.4,21.1,25.6,25.6,28.9,30,30,30.6,32.2,32.2,31.1,29.4,29.4,26.7,25.6,25.6,23.9,22.8,22.8,21.7,20,20,18.9,19.4,19.4,21.1,15.6,15.6,16.1,15.6,15.6,16.7,19.4,19.4,19.4,18.3,18.3,13.9,13.9,13.9,12.2,11.1,11.1,9.4,9.4,9.4,8.9,8.3,8.3,8.1,10.9,13.9,16.7,17.8,17.8,20.6,21.1,21.1,20.6,20.6,20.6,16.7,16.7,16.7,17.2,16.7,16.7,16.1,15.6,15.6,14.4,12.8,11.7,12.2,12.8,13.3,12.2,13.3,12.8,11.7,14.4,14.4,12.2,11.7,10,8.3,7.2,6.7,5.6,7,6.7,6.7,7.8,7.8,7.8,7.8,7.8,9.4,11.1,11.1,14.4,16.1,16.1,18.3,18.9,18.9,19.4,18.9,18.9,15,14.4,14.4,13.9,12.8,12.8,12.2,12.2,12.2,10,10.6,10.6,11.8,18,17.8,21.1,23.3,23.3,24.4,25.6,25.6,24.4,23.3,23.3,21.1,20.6,20.6,19.4,18.9,18.9,16.7,17,16.7,17.2,16.7,16.7,17.8,18.9,18.9,22.2,22.2,22.2,22.8,24.4,24.4,23.3,23.3,23.3,22.8,22.2,22.2,21.1,20.6,20.6,20,20,20,20,20,20,20.6,20.6,20,20,21.7,21.7,23.9,27.2,27.2,27.2,26.1,26.1,23.3,23,23.3,23,17.2,15.6,15.6,16.1,16.1,16.1,16.7,16.7,17.2,18,18.3,16.1,17.2,17.2,21.1,21.7,21.7,21.7,20.6,20.6,17.8,14.4,14.4,13.3,13.3,13.3,12.2,12.8,12.8,11.7,11.1,11.1,13.3,14.4,14.4,17.2,17.2,17.2,18.9,20,20,19.4,18.9,18.9,16.7,16.1,16.1,13.9,13.9,10.8,11.7,11.1,11.1,10,9.4,9.4,9.6,13.2,17.2,21.7,23.3,23.3,26.1,26.1,26.1,25.6,24.4,24.4,21.1,19.4,19.4,18.3,18.3,18.3,17.8,16.1,16.1,15.6,15,15,18.3,20.6,20.6,23.3,24.4,24.4,27.2,27.2,27.2,26.7,25.6,25.6,23.9,22.8,22.8,21.1,20.6,20.6,18.9,18.9,18.3,17.8,17.8,17.8,18.9,20.6,20.6,22.8,23.9,23.9,25.6,25.6,25.6,25,24.4,24.4,23.3,21.7,21.7,21.7,21.1,21.1,20,18.9,18.9,18.9,18.9,18.9,20,21.1,21.1,23.3,22.8,22.8,23.9,23.9,23.9,22.8,22.8,20,18.9,20,19.4,16.7,16.7,16.7,16.7,16.7,16.7,16.1,16.1,16.1,16.7,16.7,16.7,17.2,17.2,18.9,19.4,19.4,18.9,18.3,17.8,17.2,17,17,17.2,17.2,16.7,16.7,15.6,15.6,15.6,15.6,15,15,17.8,19.4,19.4,22.8,23.9,23.9,26.1,26.7,26.7,27.8,26.7,26.7,24.4,22.8,22.8,20.6,20,20,17.2,16.1,16.1,14.4,14.4,14.4,17.8,19.4,19.4,22.8,23.3,23.3,25,25,25,24.4,23.3,23.3,20,18.9,18.9,17.2,16.1,16.1,15.6,16.1,16.1,15,15.6,15.6,20,22.8,22.8,26.7,25.6,25.6,28.9,29.4,29.4,28.3,27.2,27.2,24.4,23.3,23.3,23.3,21.1,21.1,22.2,20,20,18.3,18.9,18.9,19.4,21.1,21.1,24.4,25.6,25.6,26.7,26.7,26.7,26.7,25.6,25.6,23.9,22.8,22.8,22.2,21.7,21.7,20,20,20,19.4,19.4,19.4,21.1,21.7,21.7,23.9,25,25,26.7,27.2,27.2,27.2,26.1,26.1,24.4,24.4,24.4,24.4,23.3,23.3,22.8,22.8,22.8,22.2,22.2,22.8,23.9,23.3,23.3,25,26,25.6,26.1,26.7,26.7,26.1,26,25.4,25,24.6,22.6,20,17.1,14.3,13.5,12.8,12.5,12.7,14.4,11.7,13.4,20.6,20.6,23.3,24.4,24.4,26.1,27.2,27.2,27.2,26.7,26.7,22.8,21.1,21.1,18.9,18.3,18.3,18.3,18.3,18.3,16.7,17.8,17.8,22.8,24.4,24.4,28.9,29.4,29.4,31.1,29.4,29.4,28.9,28.3,28.3,25.6,24.4,24.4,22.8,22.8,22.8,20.6,20,20,18.9,18.9,18.9,20,21.1,21.1,24.4,27.8,27.8,28.3,30,30,30.6,29.4,29.4,27.2,26.7,26.7,24.4,23.9,23.9,22.2,21.7,21.7,20.6,20.6,20.6,23.3,25,25,28.9,30,30,31.7,32.2,32.2,31.1,30.6,30.6,28.3,27.2,27.2,26.1,25,25,23.9,22.8,22.8,21.7,21.7,21.7,22.8,25.6,25.6,28.9,31.1,31.1,32.8,33.3,33.3,32.8,31.7,31.7,28.9,27.8,27.8,28.3,25,25,24.4,23.9,23.9,20.6,18.3,18.3,18.9,20.6,20.6,22.2,22.8,22.8,25.6,26.1,26.1,25.6,24.4,24.4,20.6,18.9,18.9,16.7,16.7,16.7,17.2,16.1,16.1,15,13.9,13.9,15.1,22.2,22.2,25.6,26.7,26.7,27.2,27.8,27.8,26.7,26.1,26.1,22.2,21.7,21.7,18.3,18.9,18.9,16.1,16.1,16.1,15.6,14.4,14.4,20,21.7,21.7,26.1,27.2,27.2,28.3,29.4,29.4,28.3,26.7,26.7,25.6,25,25,22,21.1,21.1,21.7,21.7,22.2,22.8,21.1,18.3,18.9,18.3,18.3,20,18.9,18.9,22.2,21.7,21.7,21.1,19.4,19.4,16.7,16.7,16.7,14.4,13.9,13.9,12.8,11.7,11.7,12.2,11.7,11.7,15,17.2,17.2,20.6,21.1,21.1,21.7,22.2,22.2,22.2,22.2,22.2,17.8,17.2,17.2,16.1,15.6,15.6,15,13.3,13.3,12.8,12.8,12.8,16.7,18.3,18.3,21.7,23.3,23.3,24.4,25.6,25.6,24.4,23.3,23.3,20.6,20.6,20.6,19.4,18.9,18.9,16.7,15.6,15.6,14.4,14.4,14.4,18.3,20,20,23.3,23.9,23.9,26.1,26.7,26.7,25.6,25,25,22.2,22.2,22.2,21.7,21.1,21.1,21.1,20.6,20.6,19.4,20,20,20.6,20.6,21.1,23.3,23.3,23.3,23.9,23.3,23.3,23.9,23.3,23.3,21,21.1,20.6,19.4,19,19.4,18.9,18.9,19.4,20,20,20,21.7,21.7,21.7,21.7,22.8,23.9,26.7,26.7,26.7,28.3,28.3,28.3,25.6,25,25,23.9,23.3,23.3,22.8,22.2,22.2,21.1,18.3,19.4,23.3,24.4,24.4,28,28.9,28.9,31.7,31.7,31.7,31.7,31.1,31.1,28.3,27.8,27.8,25.6,24.4,24.4,22.2,21.7,21.7,22.2,22.2,22.2,23.3,23.9,23.9,25.6,26.7,26.7,27.8,27.8,27.8,30,28.9,28.9,22.8,18.3,20,20,19.4,17.8,17.8,17.2,17.2,17.8,18.3,18.3,18.3,18.3,18.3,18.3,17.8,17.8,17.8,17.8,17.8,18.3,18.3,18.3,17.8,17.8,17.8,17.8,18.3,18.3,18.9,18.3,18.3,18.9,18.3,18.3,20.6,20.6,20.6,26.1,27.8,27.8,28.3,28.9,28.9,28.9,27.8,27.8,23.9,23.3,23.3,20,20.6,20.6,18.9,18.9,18.9,18.9,18.3,18.3,23.3,23.9,23.9,27.2,28.3,28.3,30.6,31.1,31.1,31.7,30.6,30.6,26.7,26.1,26.1,25,23.9,23.9,23.3,22.8,22.8,21.7,21.7,21.7,24.4,25.6,25.6,28.9,30,30,32.8,32.8,32.8,33.3,31.7,31.7,26.7,25.6,25.6,25.6,25,25,23.9,23.3,23.3,22.8,22.2,22.2,22.2,21.7,21.7,22.2,23.3,23.3,25,25.6,25.6,25.6,25,25,23.3,22.2,22.2,22.2,22.2,22.2,22,22.2,22.2,20.6,20.6,20.6,22.8,25,25.6,26.1,26.7,27.2,28.9,29.4,29.4,30,28.9,28.9,27.2,26.7,26.7,25.6,25.6,25.6,25,25,25.6,23.3,23,23.3,23.9,27.8,27.8,28.3,29.4,29.4,31.1,31.7,31.7,32.2,31.7,31.7,30,28.9,28.9,27.8,23,22.8,18.9,19.4,20,19.4,19.4,19.4,20,22.8,22.8,28.3,28.9,28.9,31.1,31.1,31.1,31.1,31.1,31.1,27.8,27.8,27.8,26.7,26.7,26.7,23,21,20.6,21.1,21.1,21.7,25,26.1,27.2,28.3,29,29.4,29.4,25,21.1,23.3,21.7,21.7,20,20,20,19.4,20,19.4,19.4,19.4,19.4,19.4,19.4,19.4,19.4,19.4,19.4,18.9,18.9,18.9,18.9,18.9,18.9,20,20.6,20.6,19.4,19.4,19.4,18.9,18.3,18.3,18.3,18.3,18.3,17.8,17.2,17.2,19.4,20,20,19.4,20,20,21.1,21.7,21.7,22.2,22.2,22.2,20.6,20.6,20.6,18.3,18.9,18.9,16.1,15.6,15.6,16.7,15,15,20.6,23.3,23.3,25,27.8,27.8,27.8,28.3,28.3,29.4,28.9,28.9,25,23.3,23.3,23.3,21.7,21.7,20.6,19.4,19.4,18.9,20,20,22.8,23.9,23.9,26.7,27.2,27.2,28.9,28.9,28.9,28.9,27.8,27.8,25,23.9,23.9,22.8,22.2,22.2,20.6,20,20,19.4,18.9,18.9,22.2,23.9,23.9,28.3,28.9,28.9,30,30.6,30.6,30.6,29.4,29.4,25.6,25,25,23.3,22.8,22.8,20.6,20.6,20.6,18.9,18.9,18.9,23.3,25,25,27.8,28.9,28.9,29.4,30,30,29.4,28.9,25.4,23.9,23.2,23.5,23.5,23.8,24.2,23.8,23.6,23.5,23.9,24.7,23.3,25.6,26.7,26.7,28.9,28.9,28.9,27.8,26,25.6,21.1,21.1,21.1,20.6,20.6,20.6,20.6,21.1,21.1,20.6,20.6,20.6,20.6,20.6,20.6,21,21.7,21.7,22.2,22.8,23.3,26,26.1,26.7,26.7,26.1,26.1,25,23.9,23.9,23.9,23.3,23.3,23.3,22.8,22.8,22.2,22.8,22.8,23.3,23.9,23.9,23.9,23.3,22.8,22.8,21.7,22.8,23.9,22.8,22.2,21.7,21.7,21.7,21.7,21.7,21.7,21.1,20.6,20.6,20.6,20.6,20.6,21.1,22.2,22.2,25.6,26.1,26.1,28.3,29.4,29.4,25.6,23.3,23.3,23.3,22.2,22.2,22.8,22.8,22.8,22.2,22.2,21.7,21.7,21.7,22.2,22.8,25,25,26.7,28.9,28.9,28.9,30,30,30.6,30,30,26.7,25,25,23.3,22.8,22.8,21.7,21.7,21.7,21.1,21.1,21.1,25,27.2,27.2,30.6,31.1,31.1,31.7,31.7,31.7,30.6,29.4,29.4,25,23.9,23.9,22.2,22.2,22.2,21.1,20.6,20.6,19.4,19.4,19.4,24.4,27.2,27.2,29.4,30,30,31.1,31.7,31.7,31.1,30.6,30.6,26.7,25.6,25.6,23.9,21.7,21.7,22.2,22.2,22.2,21.1,22.2,22.2,25.6,28.9,28.9,31.1,31.1,32.2,32.2,33.3,33.3,33.9,32.8,32.8,27.8,26.1,26.1,24.4,25,25,25,23.3,23.3,21.7,21.1,21.1,27.2,29.4,29.4,31.7,32.2,32.2,33.3,33.3,33.3,33.9,32.2,32.2,28.3,27.8,27.8,26.1,25,25,25,24.4,24.4,23.9,23.3,23.3,27.8,29.4,29.4,31.7,31.7,31.7,32.8,33.3,33.3,33.3,32.8,32.8,30,28.9,28.9,27.2,26.7,26.7,26.1,25,25,23.9,23.3,23.3,27.2,29.4,29.4,31.7,32.8,32.8,33.3,32.2,32.2,33.3,32.2,32.2,29.4,28.9,28.9,28.3,27.2,27.2,25.6,25,25,24.4,25,25,26.7,28.3,28.9,31.1,30,30,30,30.6,30.6,30.6,29.4,29.4,27.8,28.3,28.3,27.8,27.8,27.8,27.2,27.2,27.2,26.7,26.7,26.1,28.3,28.9,28.9,29.4,31.7,31.7,32.8,32.2,32.2,24.4,24,23.9,23.9,23.9,23.9,23.9,23.3,23.3,23.3,23.3,23.3,23.9,24.4,24.4,26.1,27.2,28.9,31.1,32.2,32.2,27.2,24.4,25,26.7,27.8,27.8,26.1,25,25,23.9,23.9,23.9,23.3,23.3,23.3,23.9,23.9,23.9,25.6,26.1,28.3,30,30.6,30.6,32.2,33.3,33.3,33.3,33.3,33.3,30.6,30,30,28.3,28.3,28.3,27.2,27.2,27.2,26.1,25.6,25.6,27.2,29.4,29.4,32.2,32.8,32.8,33.3,34.4,34.4,34.4,34.4,34.4,31.7,31.1,31.1,29.4,28.9,28.9,27.2,26.7,26.7,26.1,26.7,26.7,28.9,31.7,31.7,33.9,35,35,36.1,36.1,36.1,35,34.4,34.4,32.2,31.1,31.1,29.4,28.9,28.9,27.8,26.7,26.7,24.4,25,25,27.8,29.4,29.4,31.7,33.3,33.3,35,36.1,36.1,36.1,35,35,31.7,30,30,28.9,27.8,27.8,27.2,26.1,26.1,25,26.1,26.1,30.6,32.2,32.2,33.9,35,35,35.6,36.1,36.1,35,34.4,34.4,31.1,31.1,31.1,29.4,28.9,28.9,27.2,26.7,26.7,24.4,24.4,24.4,27.2,28.9,28.9,31.7,32.2,32.2,34.4,33.9,33.9,33.9,32.8,32.8,30.6,29.4,29.4,27.2,27.2,27.2,26.7,25.6,25.6,24.4,24.4,24.4,28.3,29.4,29.4,31.1,33.3,33.3,33.9,34.4,34.4,36.1,35,35,30.6,30.6,30.6,28.9,27.8,27.8,27.2,27.2,27.2,26.7,26.7,26.7,30,32.2,32.2,34.4,35,35,35.6,36.1,36.1,34.4,35,35,32.8,31.7,31.7,29.4,29.4,29.4,28.3,27.8,27.8,27.2,26.7,26.7,29.4,31,31.1,33.9,35,35,35.6,35.6,35.6,34.4,33.9,33.9,32.2,31.1,31.1,30,29.4,29.4,28.3,27.8,27.8,26.7,26.7,26.7,28.9,30.6,30.6,32.8,33.9,33.9,35,35,35,35,33.9,33.9,31.7,30.6,30.6,28.9,27.8,27.8,27.8,26.7,26.7,25.6,25.6,25.6,28.3,29.4,29.4,32.2,33.3,33.3,34.4,34.4,34.4,34.4,33.3,33.3,31.1,30,30,28.9,28.9,28.9,27.8,27.2,27.2,26.7,26.1,26.1,28.9,30,30,33.3,33.3,33.3,35,33.9,33.9,32.8,32.2,32.2,30.6,29.4,29.4,28.3,28.3,28.3,27.8,27.2,27.2,26.1,26.1,26.1,28.9,30.6,30.6,33.3,34.4,34.4,35.6,35,35,35.6,34.4,34.4,32.2,30.6,30.6,28.9,28.9,28.9,27.8,27.2,27.2,26.1,26.7,26.7,30.6,31.7,31.7,33.3,33.9,33.9,36.7,35.6,35.6,37.2,31.7,29.4,29.4,30,30,28.9,28.3,28.3,26.7,26.7,26.7,26.7,26.7,26.7,30.6,32.2,32.2,34.4,36,35.6,35,36.1,36.1,33.9,33.9,33.9,30.6,28.9,28.9,26.7,27.2,27.2,25.6,25,25,25,25.6,25.6,28.9,29.4,29.4,32.2,33.9,33.9,34.4,34.4,34.4,33.9,32.8,30.7,29.6,28.8,28.6,27.9,27.2,26.5,25.7,25.3,25.1,26.1,27.6,25,29.4,31.1,31.1,33.3,32.8,32.8,35,34.4,34.4,35,34.4,34.4,31.1,30,30,28.3,28.3,28.3,27.2,26.1,26.1,24.4,25,25,29.4,31.1,31.1,33.9,34.4,34.4,36.1,36.1,36.1,33.9,34.4,34.4,32.2,31.1,31.1,29.4,28.9,28.9,28.3,27.8,27.8,27.2,26.7,26.7,29.4,30.6,30.6,33.3,34.4,34.4,35,35.6,35.6,35.6,35,35,32.8,31.7,31.7,31.1,30.6,30.6,28.9,28.3,28.3,27.2,26.7,26.7,28.9,30,30,32.8,34.4,34.4,35.6,35.6,35.6,35.6,35,35,33.3,32.8,32.8,31.1,27.2,27.8,26.7,26.7,25,22.8,25,23.3,22.8,23.3,23.3,26.1,28.9,28.9,31.1,32.8,32.8,33.3,33.9,33.9,31.7,30.6,30.6,30,29.4,24.4,25,25,25,26.1,26.7,26.7,27.8,30,30,31.7,31.7,31.7,32.2,32.2,32.2,33.3,33.9,33.9,32.2,31.1,31.1,30.6,29.4,29.4,27.8,27.2,27.2,26.1,26.1,26.1,27.2,30,30,32.8,33.9,33.9,35,36.1,36.1,35.6,35,35,32.8,31.7,31.7,30,29.4,29.4,27.8,27.2,27.2,26.1,25.6,25.6,28.3,29.4,29.4,32.2,33.3,33.3,35,35.6,35.6,36.1,35,35,32.8,31.7,31.7,30.6,29.4,29.4,28.3,27.8,27.8,26.1,26.1,26.1,27.8,28.3,29.4,32.2,32.8,32.8,35,34.4,34.4,35.6,34.4,34.4,32.8,31.7,31.7,29.4,30,30,28.9,28.3,28.3,26.7,26.1,26.1,27.8,29,28.9,30.6,32.2,32.2,33.9,33.9,33.9,25.6,25,25,25,25,25,24.4,23.9,23.9,23.3,22.8,22.8,22.2,22.8,22.8,26.7,27.8,27.8,31.1,32.2,32.2,33.3,33.9,33.9,33.9,33.9,33.9,31.1,31.1,31.1,29.4,28.9,28.9,27.8,27.2,27.2,26.7,26.1,26.1,27.8,28.3,28.3,31.7,33.3,33.3,35,35,35,35,34.4,34.4,32.8,31.7,31.7,30,28.9,28.9,27.2,26.7,26.7,25.6,25.6,25.6,27.2,28.3,28.3,31.1,31.7,31.7,33.9,34.4,34.4,35,35,35,32.2,31.7,31.7,30.6,29.4,29.4,28.3,27.8,27.8,26.1,26.1,26.1,27.8,28.9,28.9,32.2,33.9,35,36.7,36.7,36.7,36.1,35.6,35.6,33.9,33.3,33.3,31.7,30.6,30.6,28.9,28.3,28.3,26.7,26.1,26.1,28.3,30,30,32.8,34.4,34.4,35,35.6,35.6,36.1,35.6,35.6,32.8,31.1,31.1,30.6,30.6,30.6,29.4,28.3,28.3,27.8,26.7,26.7,27.8,24.4,22.2,25,28.9,28.9,32.2,32.8,32.8,32.8,32.8,32.8,30.6,29.4,29.4,28.3,27.8,27.8,26.7,26.1,26.1,25,24.4,24.4,26.1,28.3,28.3,31.7,33.3,33.3,35,35.6,35.6,35,34.4,34.4,31.7,31.7,31.7,30,28.9,28.9,28.3,27.2,27.2,26.7,26.1,26.1,28.3,30,30,32.8,33.3,33.3,34.4,34.4,34.4,35,34.4,34.4,32.2,29.4,29.4,30,29.4,29.4,28.3,27.8,27.8,26.7,26.1,26.1,27.8,28.9,28.9,31.7,32.2,32.2,34.4,35,35,33.9,33.7,33.7,32.2,31.7,31.7,30.6,30.6,30.6,28.3,27.8,27.8,27.2,26.7,26.7,28.9,30.6,30.6,32.2,33.9,33.9,35,36.1,36.1,35,35,35,31.7,30,30,30,30.6,30.6,28.9,28.9,28.9,27.8,26.7,26.7,29.4,31.1,31.1,33.3,33.9,33.9,35.6,35.6,35.6,34.4,35,35,32.2,31.1,31.1,30,29.4,29.4,28.3,28.3,28.3,26.7,26.7,26.7,30,31.7,31.7,33.9,35.6,35.6,36.7,36.7,36.7,36.7,36.1,36.1,32.2,32.2,32.2,30.6,29.4,29.4,28.9,28.3,28.3,27.8,26.7,26.7,30.6,32.2,32.2,34.4,36.1,36.1,37.2,37.2,37.2,37.2,36.7,36.7,33.3,32.2,32.2,30.6,29.4,29.4,28.3,28.3,28.3,28.3,28.3,28.3,30.6,32.2,32.2,35.6,36.1,36.1,35.6,37.2,37.2,37.2,36.1,36.1,33.9,32.8,32.8,31.7,30.6,30.6,28.3,28.3,28.3,27.8,27.2,27.2,30,31.7,31.7,34.4,35.6,35.6,36.1,36.1,36.1,37.2,36.7,36.7,33.3,32.8,32.8,30.6,30,30,28.3,28.3,28.3,27.2,26.7,26.7,28.9,30.6,30.6,31.7,33.9,33.9,36.7,37.8,37.8,27.2,27.2,28.9,28.3,27.8,27.8,27.2,26.7,26.7,26.1,26.1,26.1,25,26.1,26.1,28.9,30.6,30.6,32.8,34.4,34.4,35,36.1,36.1,32.8,33.3,33.3,30.6,30,30,28.3,27.8,27.8,26.7,26.1,26.1,27.2,26.7,26.7,28.9,31.1,31.1,33.3,32.8,32.8,35,30.6,30.6,31.7,31.1,31.1,30.6,30.6,30.6,28.3,27.8,27.8,26.7,26.1,26.1,26.1,26.7,26.7,27.8,28.9,28.9,32.8,33.9,33.9,35.6,35.6,35.6,33,31.7,31.7,28.3,27.8,27.8,26.7,26.7,26.7,26.1,26.1,26.1,25.6,25,25,27.8,29.4,29.4,31.7,32.8,32.8,33.9,34.4,34.4,34.4,34.4,34.4,31.1,31.1,31.1,28.9,28.9,28.9,28.3,27.8,27.8,27.8,27.2,27.2,29.4,31.7,31.7,33.9,35.6,35.6,36.7,36.7,36.7,36.7,36.1,33.9,32.7,31.8,30.6,29.2,27.9,26.8,26.2,25.9,25.7,26.3,27.4,25.6,28.3,30,30,32.2,33.3,33.3,34.4,34.4,34.4,33.9,33.9,33.9,30.6,30.6,30.6,28.3,27.8,27.8,26.7,26.1,26.1,25.6,25,25,28.3,30,30,32.8,33.3,33.3,35,34.4,34.4,35,33.3,33.3,31.7,30.6,30.6,30,29.4,29.4,28.9,28.9,28.9,27.8,27.2,27.2,25,25,24.4,25.6,27.2,27.2,29.4,30.6,30.6,31.1,30,30,27.8,27.8,27.8,27.2,26.7,26.7,26.7,26.7,26.7,26.1,26.1,26.1,25,26.1,26.1,28.3,30,30,32.8,33.3,33.3,32.2,32.2,32.2,29.4,28.9,28.9,27.8,27.2,27.2,26.7,26.1,26.1,26.1,25,25,28.9,30,30,32.8,33.3,33.3,33.3,33.9,33.9,35,34.4,34.4,31.7,31.1,31.1,29.4,28.9,28.9,28.3,27.8,27.8,27.8,26.7,26.7,29.4,31.1,31.1,34.4,35.6,35.6,36.1,35.6,35.6,36.1,34.4,34.4,32.8,31.7,31.7,30.6,29.4,29.4,28.9,29.4,29.4,27.8,27.2,27.2,29.4,31.1,31.1,34.4,35.6,35.6,36.1,36.1,36.1,37.2,36.1,36.1,33.3,32.8,32.8,31.1,30,30,29.4,28.9,28.9,27.8,27.2,27.2,28.3,29.4,29.4,32.2,33.3,33.3,35.6,35,35,35.6,34.4,34.4,32.2,31.1,31.1,30,29.4,29.4,28.9,28.9,28.9,27.8,27.2,27.2,28.9,30,30,33.3,35.6,35.6,37.2,37.8,37.8,37.8,36.7,36.7,34.4,33.3,33.3,31.7,31.1,31.1,30,28.9,28.9,27.2,26.7,26.7,27.8,29.4,29.4,32.8,34.4,34.4,36.1,37.8,37.8,37.8,37.2,37.2,34.4,33.3,33.3,31.1,30.6,30.6,29.4,28.3,28.3,27.2,26.1,26.1,28.3,29.4,29.4,33.3,35,35,36.7,37.8,37.8,37.2,36.7,36.7,33.9,32.8,32.8,30.6,30,30,28.9,28.3,28.3,27.8,27.8,27.8,29.4,30.6,30.6,34.4,35.6,35.6,37.8,37.8,37.8,38.3,37.2,37.2,34.4,33.3,33.3,31.7,30.6,30.6,29.4,28.9,28.9,28.3,27.2,27.2,30,31.7,31.7,33.9,36.1,36.1,37.8,37.8,37.8,37.8,36.7,36.7,34.4,33.3,33.3,32.2,31.7,31.7,28.3,27,26.7,24.4,25,24.4,23.3,26.1,26.1,29.4,30,30,31.1,33.9,33.9,34.4,33.9,33.9,31.7,31.1,31.1,28.9,28.9,28.9,27.8,26.7,26.7,25.6,25,25,28.9,30.6,30.6,32.8,32.8,32.8,34.4,36.1,36.1,35.6,35.6,35.6,31.7,31.1,31.1,30,28.9,28.9,27.2,27.2,27.2,26.7,26.1,26.1,28.9,31.1,31.1,33.9,35,35,37.2,36.7,36.7,37.2,35.6,35.6,32.2,31.7,31.7,31.1,30,30,28.9,28.3,28.3,27.8,27.2,27.2,28.3,30,30,33.3,35,35,36.7,36.7,36.7,36.1,36.1,36.1,33.3,32.2,32.2,30.6,30,30,28.9,28.3,28.3,27.8,27.2,27.2,28.3,30,30,33.3,33.5,33.5,36.1,36.7,36.7,37.2,36.7,36.7,34.4,32.8,32.8,30.6,30.6,30.6,29.4,28.9,28.9,27.8,27.2,27.2,28.9,30,30,33.3,34.4,34.4,36.7,37.2,37.2,37.2,36.1,36.1,33.9,32.8,32.8,31.1,30.6,30.6,29.4,28.9,28.9,27.2,26.7,26.7,30,31.7,31.7,34.4,35.6,35.6,36.7,37.8,37.8,37.8,36.7,36.7,33.3,30.6,30.6,31.1,30,30,28.9,28.3,28.3,26.7,26.1,26.1,28.3,30,30,33.9,34.4,34.4,35,35.6,35.6,36.1,35.6,35.6,33.3,32.2,32.2,30.6,30,30,28.9,28.3,28.3,27.2,26.7,26.7,28.3,30,30,33.3,34.4,34.4,35.6,35,35,35,35,35,32.8,31.7,31.7,31.1,30.6,30.6,28.9,28.3,28.3,26.7,26.7,26.7,28.3,30,30,32.8,33.3,33.3,33.3,31.7,31.7,31.7,31.7,31.7,30.6,30,30,28.9,27.8,27.8,26.7,26.7,26.7,26.1,25,25,26.1,27.2,27.2,30,31.7,31.7,33.3,33.3,33.3,28.9,27.8,27.8,28.9,26.7,26.7,26.7,26.7,26.7,25,25,25,25,24.4,24.4,26.7,28.9,28.9,32.2,32.2,32.2,35,35,35,36.1,35,35,32.8,32.2,32.2,31.1,30,30,28.9,27.8,27.8,27.2,27.2,27.2,28.9,30.6,30.6,35,36.1,36.1,37.8,38.3,38.3,37.8,37.2,37.2,35,33.9,33.9,32.2,31.1,31.1,30,29.4,29.4,26.7,23.3,23.3,22.2,22.2,22.2,22.2,24.4,24.4,26,26.7,26.7,27.2,27.2,27.2,25,25.6,25.6,25,24.4,24.4,23.9,24.4,24.4,23.9,23.9,23.9,25,27.8,27.8,30.6,31.1,31.1,32.8,33.3,33.3,33.3,32.8,32.8,30,29.4,29.4,27.2,27.2,27.2,25.6,25.6,25.6,25.6,24.4,24.4,27.2,30,30,33.3,33.9,33.9,35.6,35.6,35.6,36.1,34.4,34.4,32.2,31.7,31.7,30,29.4,29.4,27.8,27.2,27.2,26.7,25.6,25.6,27.8,29.4,29.4,32.8,33.9,33.9,25,32.8,32.9,23.9,25,25,22.8,22.8,22.8,22.2,22.2,22.2,22.2,22.2,22.2,21.7,22,22.2,23.3,23.3,23.3,25,26.1,26.1,30,28.3,28.3,30,29.4,26.5,25.3,24.6,24.3,23.8,23.2,22.8,22.1,21.6,21.4,21.8,23,21.1,23.9,26.1,26.1,28.9,30.6,30.6,31.7,32.2,32.2,32.2,31.7,31.7,26.7,27.8,27.8,26.7,25.6,25.6,23.9,23.9,23.9,23.9,22.8,22.8,25,27.8,27.8,32.2,32.8,32.8,33.3,33.9,33.9,34.4,31.7,31.7,29.4,28.9,28.9,26.1,26.1,26.1,25.6,25,25,23.9,23.3,23.3,26.7,28.9,28.9,32.8,33.9,33.9,35,35,35,33.9,33.3,33.3,30.6,30,30,28.3,27.2,27.2,26.1,25.6,25.6,25,23.3,23.3,26.7,28.9,28.9,31.7,32.8,32.8,34.4,35,35,33.9,33.3,33.3,31.1,29.4,29.4,27.8,26.1,26.1,25.6,25.6,25.6,23.9,22.8,22.8,26.1,28.3,28.3,31.7,32.8,32.8,31.7,31.1,31.1,30,28.3,28.3,25.6,25,25,23.9,23.3,23.3,21.7,20,20,18.9,18.3,18.3,21.7,23.9,23.9,27.2,27.8,27.8,28.9,28.9,28.9,28.3,26.7,26.7,21.7,22.2,22.2,20,19.4,19.4,18.9,18.3,18.3,17.2,16.1,16.1,14.8,18.8,23.9,27.2,28.3,28.3,28.9,30,30,29.4,27.8,27.8,23.9,22.2,22.2,20,20,20,20,18.9,18.9,17.2,17.8,17.8,15.9,23.3,23.3,26.7,27.8,27.8,29.4,28.9,28.9,28.9,27.8,27.8,25,23.3,23.3,22.2,21.1,21.1,20,20,20,18.9,18.9,18.9,16.4,24.4,24.4,27.2,28.3,28.3,29.4,30,30,29.4,28.3,28.3,24.4,23.9,23.9,22.8,22.2,22.2,21.1,19.4,19.4,18.9,17.8,17.8,16.8,23.9,23.9,26.7,27.8,27.8,29.4,30.6,30.6,29.4,27.8,27.8,23.9,23.3,23.3,21.7,22.2,22.2,20.6,20,20,19.4,19.4,19.4,16.8,23.9,23.9,27.2,28.3,28.3,29.4,29.4,29.4,28.9,27.8,27.8,23.3,24.4,24.4,21.7,21.1,21.1,20,18.9,18.9,16.7,17.2,17.2,15.9,23.9,23.9,27.8,27.8,27.8,28.3,28.3,28.3,28.3,27.2,27.2,24.4,24.4,24.4,21.7,21.7,21.7,20.6,18.3,18.3,19.4,18.9,18.9,16,23.9,23.9,27.8,28.9,28.9,31.7,32.2,32.2,32.2,31.1,31.1,25,23.3,23.3,22.8,22.2,22.2,21.1,20.6,20.6,20.6,19.4,19.4,23.3,26.1,26.1,30.6,32.8,32.8,35.6,36.1,36.1,35.6,34.4,34.4,31.1,29.4,29.4,28.3,27.2,27.2,25.6,25,25,23.9,23.3,23.3,23.9,25.6,26.7,30,31.7,31.7,33.9,34.4,34.4,33.9,32.2,32.2,30,28.9,28.9,27.8,26.7,26.7,25.6,25.6,25.6,24.4,23.9,23.9,25,25.6,26.7,30.6,32.2,32.2,34.4,35,35,34.4,33.3,33.3,30.6,30,30,28.3,27.2,27.2,26.1,25.6,25.6,24.4,23.9,23.9,26.1,28.3,28.3,32.2,32.2,32.2,34.4,34.4,34.4,34.4,32.8,32.8,30,28.3,28.3,27.2,26.7,26.7,24.4,25,25,23.3,23.3,23.3,26.7,28.9,28.9,30,31.7,31.7,33.3,34.4,34.4,33.9,32.8,32.8,28.3,30,30,27.8,26.7,26.7,25.6,25,25,25,25,24.4,25,26.7,27.8,31.1,32.8,32.8,35.6,36.1,36.1,35,34.4,34.4,32.2,30.6,30.6,27.2,28.9,28.9,28.3,27.8,27.8,26.1,25.6,25.6,27.2,29,28.9,32.8,33.9,33.9,35,37.2,37.2,35.6,34.4,34.4,32.2,31.7,31.7,30,29.4,29.4,27.8,27.8,27.8,26.7,26.7,26.7,26.7,28.3,28.3,32,33.3,33.3,35,35.6,35.6,34.4,33.9,33.9,30,28.9,28.9,26.7,26.1,26.1,25,24.4,24.4,24.4,25.6,25.6,27.2,27.8,27.8,30,31.7,31.7,33.3,34.4,34.4,33.9,32.2,32.2,30.6,29.4,29.4,27.2,26.1,26.1,25,25,25,23.9,23.3,23.3,26.1,27.8,27.8,31.1,32.2,32.2,34.4,35,35,34.4,32.2,32.2,28.9,29.4,29.4,28.3,27.2,27.2,25.6,25,25,23.9,23.9,23.9,25,26.7,26.7,29.4,31.7,31.7,33.3,33.3,33.3,33.3,31.7,31.7,28.9,28.9,28.9,27.8,26.7,26.7,25,24.4,24.4,22.8,22.2,22.2,25,26.1,26.1,30,30.6,30.6,33.3,32.8,32.8,32.8,31.7,31.7,30,29.4,29.4,28.3,27.8,27.8,26.7,26.1,26.1,25.6,25,25,26.7,27.2,27.2,30,31.1,31.1,32.8,31.7,31.7,31.7,31.1,31.1,30,29.4,29.4,27.2,26.7,26.7,25.6,25,25,25,24.4,24.4,25.6,27.2,27.2,30,30.6,30.6,30,30.6,30.6,28.3,26.7,26.7,23.3,23.3,23.3,22.8,22.8,22.8,22,22,21.7,21.7,21.7,21.7,21.1,21.1,20.6,21.7,22.2,23.3,25.6,26.1,26.1,25.6,24.4,24.4,22.8,22.2,22.2,21.1,20.6,20.6,19.4,19.4,19.4,19.4,20,20,20,20.6,20.6,21.1,21.7,21.7,21.7,20,20,22.2,21.7,21.7,21.1,21.1,21.1,20,20,20,19.4,19.4,19.4,18.3,18.3,18.3,21.7,23.9,23.9,26.7,27.8,27.8,29.4,29.4,29.4,29.4,26.7,24.2,23,22.6,22.5,21.8,21.3,20.9,19.9,19.3,18.9,19.1,20,18.3,21.1,22.2,22.2,23.9,22.8,22.8,26.7,25.6,25.6,25,24.4,24.4,21.7,21.1,21.1,20,19.4,19.4,18.3,17.2,17.2,15.6,14.4,14.4,17.8,18.9,18.9,21.7,23.9,23.9,26.1,26.7,26.7,25.6,23.9,23.9,21.7,20,18.9,17.2,15,15.6,14.4,13.9,13.9,13.3,13.3,13.3,12.8,19.4,19.4,22.2,22.8,22.8,25,26.1,26.1,26.1,23.9,23.9,21.7,21.1,21.1,18.3,18.3,18.3,17.2,16.7,16.7,15,14.4,14.4,16.7,18.3,18.3,21.1,22.2,22.2,25,25,25,26.7,25,25,21.7,22.2,22.2,20.6,20,20,18.9,18.9,18.9,18.9,18.3,18.3,18.9,21.1,21.1,22.8,25,25,26.7,27.2,27.2,25.6,23.9,23.9,21.1,20,20,18.3,17.8,17.8,16.1,16.1,16.1,15.6,15.6,15.6,18,18.9,18.9,22.2,23.9,23.9,27.2,27.8,27.8,28.3,27.2,27.2,24.4,23.9,23.9,22.2,21.7,21.7,20.6,19.4,19.4,18.9,18.9,18.9,17.4,24,23.9,28.3,29.4,29.4,30,31.1,31.1,30.6,28.9,28.9,26.7,26.1,26.1,23.9,23.3,23.3,22.8,22.2,22.2,21.7,20,20,23.3,26.1,26.1,29.4,31.1,31.1,32.2,32.8,32.8,31.7,29.4,29.4,27.8,26.7,26.7,25,25,25,24.4,22.8,22.8,22.2,22.2,22.2,23.9,27.2,27.2,31.1,32.2,32.2,30,30,30,28.3,25.6,25.6,21.7,21.1,21.1,20,18.9,18.9,17.8,17.8,17.8,16.7,16.1,16.1,18.3,20.6,20.6,23.3,25,25,27.2,27.8,27.8,27.8,25.6,25.6,23.3,22.8,22.8,21.1,20,20,18.9,19.4,19.4,19.4,18.3,18.3,21.7,24.4,24.4,30,31.7,31.7,33.9,34.4,34.4,33.9,32.2,32.2,30,30,30,28.3,26.7,26.7,25.6,25,25,24.4,23.9,23.9,25,26.7,26.7,30,32.2,32.2,33.9,34.4,34.4,32.8,30.6,30.6,27.2,26.1,26.1,22.8,23.3,23.3,18.3,17.2,17.2,15,15,15,14,17.7,22.8,26.7,28.3,28.3,31.7,31.7,31.7,31.1,27.8,27.8,27.2,25,25,20.6,20,20,18.3,18.3,18.3,17.2,16.1,16.1,14.7,25,25,31.7,33.9,33.9,35,35.6,35.6,33.9,30,30,28.3,26.1,26.1,22.2,21.7,21.7,20.6,20.6,20.6,18.3,17.8,17.8,20,24.4,24.4,30.6,33.3,33.3,34.4,35,35,33.9,31.1,31.1,28.3,25.6,25.6,24.4,23.9,23.9,21.7,20.6,20.6,21.1,18.9,18.9,20.6,22.2,22.2,25.6,27.2,27.2,28.9,28.9,28.9,28.3,25,25,22.2,21.1,21.1,17.8,17.2,17.2,16.7,16.1,16.1,16.1,15.6,15.6,17.2,18.9,18.9,21.1,23.3,23.3,25,25,25,25,22.8,22.8,20.6,19.4,19.4,17.2,17.2,17.2,15.6,14.4,14.4,13.9,13.9,13.9,13.9,16.1,16.1,21.1,22.2,22.2,24.4,25.6,25.6,25.6,22.2,22.2,20.6,19.4,19.4,16.7,18.3,18.3,15,14.4,14.4,13.3,12.8,12.8,12.5,15.4,19.4,23.9,25,25,27.2,27.8,27.8,27.2,25.6,25.6,23.3,21.7,21.7,20.6,20,20,18.9,17.8,17.8,16.1,15.6,15.6,14,20,20,24.4,26.1,26.1,28.3,28.3,28.3,27.8,26.1,26.1,23.3,25,25,22.2,22.2,22.2,21.7,21.7,21.7,21.1,21,21.1,21.1,21.7,21.7,25,25.6,27.2,28.9,28.3,28.3,27.8,26.1,26.1,25.6,25,25,23.9,23.9,23.9,21.1,20,20,20,20,20,20.6,21.7,21.7,23.9,25,25,24.4,25.6,25.6,20,20,20,20,20.6,20.6,21.1,21,21.1,21.1,21.1,21.1,21.1,21.1,21.1,21.7,21.1,21.1,21.7,22.2,22.2,23.9,23.3,23.3,22.2,21.1,21.1,21.7,21.1,21.1,21.1,20.6,20.6,20,20,20,20,19.4,20,20,20,20,20,17.8,17.8,16.7,16.7,16.7,16.7,16.1,15.6,15.6,16.1,16.1,16.1,16.1,16.1,15,14.4,14.4,13.9,14,13.9,15,15.6,15.6,16.1,17.2,17.2,17.2,17.2,17.2,18.3,18.3,18.3,18.3,17.8,17.8,17.8,17.2,17.2,16.1,15.6,15.6,15,13.3,13.3,13.3,13.9,13.9,18.3,20.6,20.6,23.9,25,25,23.3,21.7,21.7,20,20.6,20.6,17.2,16.7,16.7,15.6,15,15,15,15,15,16.7,18.3,18.3,22.2,23.3,23.3,25.6,25.6,25.6,24.4,23.9,23.9,20,18.9,18.9,17.8,17.2,17.2,15,15,15,13.3,14.4,14.4,16.1,17.8,17.8,21.7,22.8,22.8,23.9,24.4,24.4,22.2,20.6,20.6,18.3,18.3,18.3,15.6,15,15,15,13.9,13.9,12.8,12.2,12.2,9.9,13.1,17.8,22.2,22.8,22.8,25,25,25,23.9,20,20,19.4,18.9,18.9,18.9,18.3,18.3,18.3,18.9,18.9,18.3,18.3,17.8,16.7,17.2,17.2,20,20,20,20,20,20.6,18.9,18.3,19.4,20,18.9,18.9,19.4,19.4,19.4,18.9,18.3,18.3,18.3,17.8,18.3,18.3,18.3,18.9,19.4,19.4,19.4,18.9,18.3,18.3,17.2,17.2,16.1,15.8,15.7,14.1,12.4,10.4,8.5,7.8,7.4,7.2,6.7,7.1,7.2,5.7,8.2,11.7,17.2,18.9,18.9,20.6,22.2,22.2,20,17.2,17.2,15.6,14.4,14.4,12.8,11.1,11.1,10,8.3,8.3,8.9,8.9,8.9,12.2,15,15,19.4,21.7,21.7,22.2,21.7,21.7,19.4,15.6,15.6,12.2,12.2,12.2,10.6,10,10,8.3,8.3,6.6,4.4,4.6,4.6,4.4,7.4,11.1,16.1,17.8,17.8,20.6,21.1,21.1,20,17.8,17.8,14.4,12.8,12.8,11.1,9.4,9.4,8.9,8.3,8.3,7.8,6.7,6.7,6.8,9.3,12.8,20,22.2,22.2,25,25.6,25.6,22.8,19,19,17.2,15,15,15,15.6,15.6,13.9,13.3,13.3,11.1,10,10,9.8,12.1,16.1,20.6,22.2,22.2,23.9,22.8,22.8,22.2,20,20,18.3,17.8,17.8,16.7,17.2,17.2,16.7,15,15,15,15,15,16.1,16.7,17.2,20,23.9,23.9,25,25,24.4,23.3,22.2,22.2,20,18.9,18.9,18.9,17.2,17.2,17.8,16.7,16.7,15,14.4,14.4,15,17.2,17.2,21.7,22.2,22.2,23.9,24.4,24.4,22.8,20.6,20.6,17.2,16.7,16.7,15.6,15,15,14.4,13.3,13.3,12.2,12.2,12.2,13.3,16.1,16.1,20,22.2,22.2,23.9,24.4,24.4,22.8,20,20,17.8,16.7,16.7,16.7,15.6,15.6,15.6,15,15,15,14.4,14.4,16.1,17.2,17.2,18.9,18.3,18.3,20,22.2,22.2,21.7,20.6,20.6,19.4,19.4,19.4,17.2,17.2,17.2,17.8,17,17.2,18.3,18.3,18.3,19.4,20,20,23.3,24.4,24.4,26.7,26.7,26.7,25.6,23.9,23.9,20.6,20.6,20.6,18.3,19.4,19.4,20,20.6,20.6,19.4,20,19.4,20,20,20,23.3,21.1,21.1,22.2,22.2,22.2,20,17.2,17.2,12.8,13.9,13.9,10,10,10,8.3,7.8,7.8,6.7,6.7,6.7,6.2,8,11.1,15.6,18.3,18.3,21.1,22.8,22.8,20.6,18.9,18.9,16.7,16.7,16.7,15.6,13.9,13.9,13.3,12.8,12.8,11.1,11.1,11.1,12.2,14.4,14.4,20,21.7,21.7,26.7,26.1,26.1,25.6,22.2,22.2,21.7,21.7,21.7,20,18.9,18.9,15.6,15,15,13.9,13.3,13.3,13.3,15,15,18.3,18.9,18.9,22.2,22.8,22.8,22.2,19.4,19.4,18.9,18.3,18.3,18.3,17.2,17.2,17.8,20,20,20.6,20.6,20.6,20.6,22.2,22.2,26.1,26.7,26.7,27.8,27.8,27.8,26.7,25.6,25.6,25,24.4,24.4,23.9,23.9,23.9,15.6,15,15,12.8,11.7,11.7,11.7,13.3,13.3,16.1,16.7,16.7,18.3,18.9,18.9,16.7,14.4,14.4,11.7,12.2,12.2,10.6,9.4,9.4,6.7,5.6,5.6,4.4,4.4,4.4,3.5,6.3,10.6,16.7,18.3,19.4,20.6,20.6,20.6,20,17.8,17.8,14.4,13.9,10.6,11.7,9,8.8,8.3,7.8,7.8,7.8,6.7,6.7,6.2,7.1,12.8,18.3,21.1,21.1,22.2,22.8,22.8,20.6,17.2,17.2,15,14.4,14.4,11.1,11.1,11.1,11.7,11.1,11.1,9.4,10,10,8.3,10.1,14.4,18.9,20.6,20.6,22.8,23.3,23.3,21.7,19.4,19.4,16.1,17.2,17.2,16.1,16.7,16.7,15,13.9,13.9,12.8,13.3,13.3,14.4,16.1,16.1,18.3,21,20.6,23.9,23.9,23.9,23.3,21.7,21.7,18.9,18.9,18.9,18.3,17.8,17.8,17.2,17.2,17.2,16.1,16,16.1,16.7,17.2,17.8,18.9,20.6,20.6,22.2,23.3,23.3,22.2,20.6,20.6,18.3,17.8,17.8,17.8,18.3,18.3,17.2,16.7,16.7,17,17.2,17.8,17.8,18.3,18.3,20.6,22.8,22.8,24.4,24.4,24.4,23.9,21.7,21.7,18.3,18.3,18.3,17.8,16.7,16.7,16.1,16.7,16.7,14.4,14.4,14.4,13.3,14,13.9,14.4,13.9,13.9,12.8,13.3,12.8,11.1,10.6,10.6,10.6,9.4,9.4,8.3,7.2,7.2,6.1,7.2,7.8,8.9,8.9,8.9,9.4,10,10,12.2,12.8,12.8,14.4,15,15,14.4,13.9,13.9,12.8,12.2,12.2,11.7,10.6,10.6,10.6,12,12.2,12.8,12.8,12.8,13.3,13.9,13.9,15,15.6,16.1,17.8,18.3,19.4,21.7,21.1,21.1,21.1,21.7,16.1,16.1,15.6,15.6,15.2,8.9,8.9,7.8,7.8,7.8,8.3,10,10,12.8,14.4,14.4,16.7,17.2,17.2,16,12.8,12.8,11.1,8.9,8.9,8.3,8.9,8.9,7.2,6.7,6.7,5.6,5,5,5.6,7.1,10.6,16.7,17.2,17.2,21.7,22.8,22.2,21.1,18.9,18.9,15.6,15,15,13.3,13.3,13.3,13.3,14.4,14.4,13.9,14.4,14.4,13.3,13.9,13.9,12.8,15,15,16.7,17.2,17.2,16.1,15,15,14.4,13.9,13.9,11.1,10.6,10.6,10.6,9.4,9.4,10,10,10,9.4,11.1,11.1,13.9,13.9,13.9,15,14.4,14.4,12.2,11.7,11.7,10,9,9.4,8.9,8,8.3,7.8,7.8,7.8,7.8,7.8,7.8,8.3,7.8,8.3,8.3,8.9,8.9,9.4,10,10,10.6,10,9.1,8.3,7.3,10.1,12.1,14.1,16.4,14.7,14.2,13.9,13.8,14.7,13.9,14.4,16.7,16.7,19.4,20.6,20.6,21.1,21.7,21.7,20.6,18.3,18.3,17.2,17.2,17.2,14.4,14.4,14.4,13.3,12.2,12.2,9.4,8.9,8.9,7.8,9.4,9.4,11.7,12.8,12.8,13.9,13.9,13.9,12.8,10.6,10.6,11.1,10.6,10.6,10.6,9.4,9.4,9.4,8.9,8.9,8.3,7.2,7.2,7.2,8.3,8.3,8.9,10,10,11.1,11.1,11.1,9.4,8.3,8.3,6.7,6.1,6.1,3.9,3.3,3.3,2.6,1.7,1.2,0,0.6,0.6,0,1.7,1.7,2.7,3.9,5,6.7,7.8,7.8,6.7,6.1,6.1,6.1,6.1,6.1,6,5.2,3.3,3,1.7,0.6,0,0,0.5,0.2,0.2,2.2,4.5,8.3,8.3,11.1,11.7,11.7,10,9.4,9.4,8.3,7.8,7.8,8.9,9.4,9.4,10,10,10,10,10,10,10,10.6,10.6,11.1,11.7,11.7,11.1,10.6,10,10,10,10,10.6,9.4,9.4,8.3,8.3,7.8,7.8,7.8,7.8,7.2,7.2,7.2,7.8,7.2,7.2,7.2,7.2,7.2,6.7,6.7,6.7,6,5.6,5.6,5.6,5.6,5.6,5.6,5.6,5.6,5,5,5,5,5,5,4.4,4.4,4.4,4.4,4.4,4.4,4.4,3.9,3.9,3.9,3.3,3.3,3.3,2.8,2.8,2.8,2.8,2.8,2.8,2.8,2.8,2.8,3,2.8,2.8,3.3,3.3,5,7.8,7.8,9.4,10,10,9.4,7.2,7.2,6.1,5.6,5.6,3.9,3.3,3.3,2.8,2.2,1.6,0.3,0.3,0.2,0.2,0.9,3.4,6.3,10.6,10.6,13.9,13.3,13.3,11.7,9.4,9.4,7.8,6.7,6.7,5,5,5,4.8,3.3,2.6,1.6,1.1,1.6,2.2,2.6,5.6,9.4,14.4,14.4,15,14.4,14.4,12.8,12.2,12.2,11.1,11.1,11.1,10,9.4,9.4,9.4,9.4,9.4,9.4,9.4,9.4,9.4,10,10,12.8,13.9,13.9,15.6,17.2,17.2,16.7,16.1,16.1,15.6,15.6,15.6,15.6,16.1,16.1,15,15.6,15.6,16.1,15.6,15.6,16.1,16.1,16.1,16.7,17.8,18.3,18.9,17,16.1,9.4,8.3,8.3,7.8,7.8,7.8,7.2,6.7,6.7,6.7,6.7,6.7,6.1,6.1,6.1,5.6,5.6,6.1,6.7,6.1,6.1,7.2,7.8,7.8,8.3,8.3,8.3,9.4,10,10,8.3,7.8,7.8,6.7,5.6,5.6,3.9,3.3,3.3,3.3,3.3,5,9.4,11.7,11.7,14.4,15,15,14.4,11.7,11.7,11.1,8.4,7.6,7.4,5.6,5.6,3.3,3.4,4.4,3.9,4.4,4.4,5,5,6.7,11.7,14.4,14.4,17.8,17.2,17.2,14.4,13.3,13.3,12.8,12.2,12.2,10.6,10,10,7.8,6.7,6.7,6.1,5,5,6.1,6.7,6.7,9.4,10,10,11.1,11.1,11.1,10.6,10,10,8.3,7.2,7.2,7.2,5.6,5.6,6.2,4.4,4.4,3.9,3.4,3.9,4.1,3.2,5.6,7.6,12.2,12.2,15.6,16.1,16.1,14.4,11.7,11.7,10.6,11.1,11.1,9.4,10,10,10.6,11,11.1,10.6,10.6,10.6,11.1,10.6,11.1,11.7,11.7,12.2,13.3,14.4,14.4,13.9,13.3,13.3,12.8,12.8,12.8,12,11.7,11.1,10.6,10.6,10.6,9.4,8.3,8.3,7.8,8.3,8.3,12.2,13.9,13.9,14.4,15,15,14.4,12.8,12.8,11.1,10.6,10.6,9.4,8.9,8.9,7.2,6.1,6.1,5,4.4,4.4,3.6,3.5,6.1,10,11.7,11.7,13.9,14.4,14.4,13.9,10.6,10.6,10,8.9,8.9,10,10.6,10.6,9.4,9.4,9.4,7.8,6.7,6.7,7.2,10,10,15.6,17.8,17.8,17.8,16.7,16.7,13.9,12.8,12.8,11.7,11.7,11.7,9.4,7.8,7.8,5.6,6.7,6.7,5.6,5.6,5.6,5,5.5,7.2,10,10.6,10.6,12.2,12.8,12.8,11.7,10,10,7.8,7.2,7.2,7.2,7.2,7.2,5.2,3.3,3.3,2.2,2.3,2,1.8,2.2,5.6,9,12.8,12.8,15.6,15.6,15.6,15.6,15,15,13.3,12.8,12.8,13.3,13.3,13.3,13.3,13.3,13.3,13.3,13,13.3,12.8,12.8,13.9,16.1,17.2,17.2,17.8,17.8,17.8,16.1,16.1,16.1,16.1,16.7,16.7,16.7,16.7,16.7,16.7,16.1,16.1,16.1,16.1,16.1,16.1,16.1,16.1,17.2,18.3,18.3,17.2,17.2,17.2,16.7,17,16.7,16.7,16.1,12.8,12.8,12.8,12.8,11.7,11.7,11.7,11.7,11.1,11.1,11.1,12.2,12.2,15.6,16.7,16.7,16.1,13.9,13.9,11.1,9.4,9.4,7.2,6.7,6.7,6.3,4.4,4.4,4.6,3.8,2.8,1.7,1.7,1.4,1.3,1.3,2.2,3.9,5,5,7.2,7.2,7.2,6.7,5.6,5.6,4.4,5,5,4.4,3.9,3.9,2.8,3.1,2.2,2.2,2.2,2.2,1.7,1.7,1.7,2.8,2.8,2.8,3.3,4.4,4.4,4.4,3.9,3.9,3.8,2.8,2.8,2.8,3,2.2,2.2,2.7,2.7,2.2,2.3,2.4,2.8,3.3,3.3,3.3,3.3,3.3,4.4,4.4,4.4,4.4,5,5,3.9,4,3.9,3.9,3.9,3.9,4,4.4,3.9,4.4,4.4,4.4,4.4,5,5,10,12.2,12.2,15,15.6,15.6,15.6,13.9,13.9,11.1,10,10,6.1,6.1],"wetBulbC":[2.8,2,2.3,2.6,1.9,1.6,1.5,1.5,1.8,1.6,2.5,1.9,1.9,2.7,2.2,2.2,2.2,2.3,2.3,3.5,2.9,2.1,2.1,1.9,3.1,2.5,3.3,2.2,1.2,1.6,1.6,1.6,1.6,2.2,2.8,4.3,4.3,5.9,6,6,5.9,7.4,4.6,4.4,3.7,3.7,2.8,4.1,4,2.5,2.7,1.9,2,1.4,1.3,1.4,2,2.8,4.2,7.6,7.6,9.1,9.1,9.1,8.8,7.3,8.8,7.8,5.5,4.8,3.7,2.3,2.2,2.9,2.5,2.5,2.3,2.7,2.7,2.4,2,5.6,7.9,9.1,9.1,9.2,9.6,9.6,8.9,10.3,6.6,6.9,6.3,6,4.5,4.1,4.1,3.8,2.3,2.3,1.2,1.5,2.1,1.4,1.1,5.7,7.6,9.2,9.2,10,10,10,10.1,8.6,8.6,8.1,8.6,8.6,8.8,8.8,8.8,10.3,10,10.8,10.8,11.1,11.1,12.3,12.6,12.6,14,12.7,13.1,9.5,8.8,8.8,6.4,6.3,6.3,5.7,5.7,5.7,6.1,5.9,6.2,6.4,5.7,5.7,4.9,4.9,4.9,5.2,5.4,5.5,5.4,5.7,5.7,5.4,5.4,5.4,5.4,5.2,5.2,5.1,4.9,4.9,4.6,4.6,4.6,4.1,4.1,4.1,4.1,3.7,3.7,4.1,3.7,3.7,3.5,3.7,3.8,4.9,4.5,4.5,4.7,5.1,2.9,3.4,2.2,1.4,1.1,0.5,0.3,-0.4,-0.8,-1.1,-2.3,-1.7,-1.7,-1.8,0.5,0.5,1.2,2.9,2.9,3.4,3.5,3.5,3.1,2.2,2.2,2.3,1.4,1.4,1.6,1.6,1.6,1.5,1.4,1.4,1.4,1.1,1.1,1,0.5,0.5,1.3,1,1.2,0.8,1.2,1.2,1.6,1.6,1.6,1.2,1.2,1.2,1.5,1.5,1.5,1.5,1.2,1.2,0.9,0.8,0.9,-0.4,-0.3,0.3,1.2,2.3,2.3,3.2,4.2,3.1,2.4,1.8,1.8,1.8,1.2,1.3,-0.2,-0.6,-0.4,-0.6,-0.9,-1.2,-1.7,-1.8,-1.8,-2.2,0.4,0.4,1.9,3.3,4.3,5.4,5,5,5,5.2,3.6,3.8,3.5,3.5,2.8,2.2,1.8,1.1,0.2,-0.3,-0.8,-0.2,-0.2,-1.1,-0.7,1.9,4.2,4.5,7.1,9,8,8,8.6,5.8,7.5,4.8,4.4,6.2,6.2,5.7,5.7,4.3,5.7,4.2,3.2,3.3,3.2,2.9,3,5.2,5.4,9.6,8,7.8,6.9,6.9,6,4.4,4.4,3.3,2.9,2.9,2,1.5,1.5,0.6,0.8,0.8,0.5,0.2,0.2,0.7,0.2,0.5,1.8,2.4,2.4,2.6,3,3,2.9,2.3,2.3,1.3,0.8,0.8,0.8,0.5,0.5,-0.7,-0.4,-1.2,-1.9,-2.1,-2.3,-2.5,-2.1,-1,1.5,2.6,2.6,3.8,4.1,4.1,3.9,3.2,3.2,2,2.7,2.7,3.4,1.2,1.2,0.7,1.3,1.3,1,1.4,1.2,1.6,1.6,3,5,5.9,5.9,6.2,6.5,6.5,6.4,4.3,5.3,3.3,3.2,2.2,1.5,1,1,-0.1,-0.4,-0.1,-0.4,0.1,0.1,0.5,1.5,3.3,6.8,8.6,8.6,10.3,13.1,13.1,13.9,13,13,11.1,11.9,11.9,12.1,11.8,11.8,11.5,11.1,11.1,8,6.7,6.7,6.1,6.2,6.2,6.1,6,6,6.5,6.2,6.2,6,6,6,6.1,5.8,5.8,5.1,5.5,5.5,4.7,4.4,4.4,4,4.4,4.4,4.5,4.4,4.2,3.9,5.7,5.7,6.7,6.4,6.4,6.4,6.4,6.7,6.7,6.9,6.9,7,7.2,7.2,7.5,7.5,7.5,7.5,7.7,7.7,8.3,8.6,8.6,9.7,9.7,9.7,11.1,9.3,9,11.6,11.4,11.4,10.8,10.3,10.3,9.4,8.3,8.3,7.8,8,8.3,8.9,9.4,8.9,8.8,8.5,8.5,8.5,8.8,8.8,8.8,9.1,9.1,8.8,8.5,8.5,8.8,8.8,8.8,8,8.5,8.5,8.8,8.6,8.9,8.9,8.9,8.9,9,9.4,9.4,8.9,8.9,8.9,9.7,9.7,9.7,10,10,10.6,10.6,11.1,11.1,11.1,11.1,11.1,11.1,11.1,11.1,11.1,11.1,11.1,11,11.1,11.1,12.2,13.3,13.3,13.9,13.9,13.9,13.9,13.3,13.3,13.9,13.9,13.9,15.6,17,17.2,18.5,19.3,19.1,18.7,12.7,10.9,9.1,9.3,7.7,11.3,9.6,9,10.6,10.6,10.6,10,9.3,9.3,7.5,7.6,7.6,6.4,6.3,4.8,4,3.9,3.9,3,3.4,3.4,2.6,1.4,3.1,4.1,4.4,4.3,6.5,6.8,6.8,7.5,6.4,6.4,5.3,5,5,4.4,4.9,4.9,4.6,4.9,4.9,4.3,3,3,1.9,1.6,1.6,3.5,4.4,4.4,4.8,5,5,4,2.9,2.9,2.4,1.4,1.4,0.3,-0.3,-0.2,-0.9,-1.3,-2.2,-2.8,-2.8,-2.8,-3.1,-0.9,-0.8,-0.1,1.2,1.9,3.6,3.9,3.9,3.9,3.2,3.2,2.7,2.6,2.6,2.3,2.7,1.6,1.9,1.9,1.9,1,1.7,1.8,1.6,1.8,3.8,6.1,8.4,8.4,9.1,9.6,9.6,9.8,9.8,9.8,8.4,9.8,9.8,10.1,10.1,10.1,10.6,10.9,10.9,11.7,12,12,12.4,12.6,13.3,14.8,16.4,14.8,10.7,9.7,9.5,9,9,9,8.4,8.7,8.7,7.5,6.6,6.6,6.2,5.3,3.8,3.3,3.3,3.3,3.2,3.3,3.9,5.4,5.8,5.8,6.9,7.1,7.1,6.9,6.4,5.2,4.9,4.4,3.8,3.2,2.3,1.7,1,0.2,-0.2,-0.2,0.2,-0.2,0.2,1.1,3.7,4.3,6.6,6.6,9.8,9.4,8.2,8.5,7.3,7.5,5.9,5.5,7.1,4.7,5,5.1,3.9,3.8,3.8,4.3,3.7,3.6,3.4,4,6.5,8.3,11.2,11.2,12.6,12.6,12.6,12,11.1,11.1,10.5,10.3,10.2,9.7,9.7,9.7,8.6,8.3,8.3,9.3,9.8,9.8,10.9,12.7,12.7,14.6,15.4,15.4,15.3,15.6,15.6,16.4,16.4,16.4,17.1,16.5,16.5,17.2,17.6,17.6,17.1,17.4,17.4,16.9,17.4,17.2,17.4,15.8,16.8,16.6,13.5,8.4,5.6,5.8,6.1,5.6,5.1,5.1,3.7,3.2,3.2,2.7,2.1,2.1,1.6,1.6,1.6,1.2,1.2,1,1.2,1.2,1.2,1.7,1.5,1.5,1.8,1,1,1,1.1,0.6,0.2,-0.2,-0.4,-0.7,-1,-0.9,-0.9,-1.1,-1.6,-2.8,-2.8,-2.8,-3.2,-2.6,-2.2,-1,-0.3,0.4,0.9,1.7,1.7,1.8,1.2,1.2,0.7,0.7,-0.4,-1.2,-0.7,-0.7,-0.7,-0.3,-0.7,-1,-0.2,-0.5,0.2,0.6,2.7,4.1,5.7,6.5,7.9,7.5,7.5,7.2,6,5.9,5.2,4.6,4.6,4.4,4.3,4.3,4.4,3.6,3.6,1.2,1.2,1.3,1.8,1.5,5.5,4.8,7.6,7.6,8.5,8.7,8.8,8.7,8.6,8.6,8,8.9,8.9,10.5,10.7,12.1,13.6,13.3,13.3,14.2,14.5,14.5,14.3,14.4,15,16,17.4,17.4,18,18.3,16,18.7,18.7,18.7,18.2,18.2,17.8,17.8,12.5,12.2,10.9,9.4,9.1,7.5,6.7,6.7,5.2,5.1,5.1,4.9,4.9,4.9,4.9,4.3,4.3,4.5,4.4,4.2,3.9,3.9,3.9,3.9,4.2,4.2,3.7,3.7,3.7,4.5,4.3,4.3,4.5,4.5,4.5,4.8,5.3,5.3,5.3,5,5,5.3,5.3,5.3,5.3,5.3,5.3,5.9,6.1,6.1,5.9,6.1,6.1,6.1,5.5,5.3,5,5.6,5.6,6.7,5.9,5.9,6.9,7,6.7,6.4,6.7,6.1,5.6,4.8,4.8,5,4.2,4.2,4.2,3.7,3.7,3.7,3,3,3,2.8,2.8,2,2.5,2.5,2.6,2.6,2.6,3.3,2.4,2.4,1.6,1.1,0.7,-0.9,-1.5,-1.9,-2.6,-4.6,-4.6,-4.5,-4.9,-4.9,-3.7,-2.9,-2.4,-0.7,1.1,1.8,4.4,5.2,5.2,5.7,5.2,5.2,5.8,3.8,3.9,3.1,2.9,2.9,3.1,2.9,2.9,2.3,1.9,1.9,2,2.7,4.9,6.6,9,9,11.2,11.9,11.9,12.3,11.6,11.6,11.4,10.9,10.9,11.2,11.2,11.2,10.4,10.2,10.2,9.4,9.4,9.4,9.7,11.3,11.3,12.6,14.9,14.9,18.8,19.1,16.4,18.6,16.2,16.2,15.6,15.2,15.2,14.8,14,14,14.3,14.6,14.6,14,14.6,14.6,15.2,15.8,16.2,17.8,18.5,18.5,18.5,18.8,18.8,19.4,19,19,16.2,12.4,15.4,11.7,12.3,12.3,12,12.1,12.1,13.3,13.3,13.3,12.6,11.4,8.6,6.9,6.1,6.7,6.9,8,8,8,7.8,7.9,7.5,7.3,7.3,7,6.2,6.2,5.5,5.2,5.2,3.8,3.8,3.8,3.5,4.3,4.3,5.2,6.2,6.2,6.7,6.5,6.5,6.9,7,7,5,6,5.3,5,5.3,5.3,5.3,5,5.3,4.7,4.5,4.5,4.2,5.1,3.5,5.7,5.9,5.8,7,7.4,7.4,5.4,5.5,4,3,2.1,2.1,1.2,0.7,0.7,0.2,-0.6,-0.9,-1.6,-2.3,-2.3,-2.2,-1.6,-1.4,0.1,1.4,0.3,3,3.3,2.3,3.2,1.6,3.2,2,2.7,3,2.1,2.3,2.3,2.5,2.7,2.7,2.9,2.9,2.9,3.5,4,4,5.9,7,6.9,8.1,8.3,8.4,7.8,7.4,7.3,6.6,6.3,6.3,6,6,6,6.5,6.7,6.7,6.9,6.9,6.9,8.9,9.6,10.2,11.4,12.2,12.2,12.3,12,12.4,12.2,12.8,12.8,13.5,14.1,14.4,14.8,14.8,14.8,15.4,14.8,14.3,12.3,11.2,11.2,8,8.2,8.2,9.5,10,10,11.2,11.1,11.1,11,10.6,10.7,9,8.3,8.3,7,6.9,6.9,5.8,5.6,5.6,5.3,5,5,5.8,6.1,6.1,8.3,8.2,8.2,8.8,9.6,8.1,7,6.3,6.3,4.6,3.8,3.8,2.6,3.2,2.1,2.6,2.6,2.8,2.5,2.5,2.5,1,1.1,1.1,1.6,2,2,2.7,3.1,3.1,2.6,1.9,1.9,0.9,-0.2,-0.2,-0.9,-1.5,-1.3,-1,-1.3,-2,-3.5,-3.2,-3.2,-0.8,-1.5,0.9,2.7,4.2,4.2,5.8,6.5,6.5,6.5,6.1,6.1,4.9,4.3,4.3,3.9,3.6,3.6,2.1,2.2,2.2,2.2,2.1,2.1,1.4,3.5,5,6.8,7,7,9.2,8.2,8.2,8.6,8.2,6.8,5.7,5.3,5.2,4.9,4.6,4,3.2,2.8,2.4,2,2.3,2.5,1,3.1,6,7.9,9,8.9,10.2,10.2,10.2,9.7,8.4,9.6,5.5,6.3,6.3,6.3,6.2,6.2,6.1,6.1,6.1,5.6,5.9,5.6,6.2,6.3,7.8,9.5,10.3,10.3,11.5,11.5,11.5,11.2,10.2,10.2,9.9,8.6,8.5,7.8,7.1,7.1,6.4,5.9,5.9,5.8,6,6,7.2,8.2,9.7,12.3,13.3,13.3,13.5,12.8,12.9,12.8,12.3,12.4,10.7,11.4,13.1,13.2,14.1,14.1,12.3,14.5,14.6,14.6,14.4,14.4,14.8,15.1,15.1,15.9,16.6,16.6,16.6,16.2,14.2,16.2,16,16,14.7,14.7,14.7,12,10.6,10.6,8,7,7,5.2,3.7,3.7,3.6,3,2.9,3.8,3.4,3.4,4.5,6.6,5.3,6,5.6,5.6,5,3.9,2.5,1.7,1.2,1.2,1.4,0.5,-0.6,-1,-1,-1.3,-0.6,0.5,1.9,3.5,5,5,6.8,7,6.1,6.7,5.8,5.8,6,4,4,3.8,4.7,4.6,5.7,5.9,5.9,5.7,5.7,5.7,6.6,7.9,7.7,9,9.5,9.5,11.1,12.2,12.2,12.9,12.4,12.4,12.5,12.6,12.6,13,13.7,13.7,14.1,13.4,13.7,13.7,14.3,14.3,14.4,15.4,15.4,17.8,18.3,19.2,18.7,18.2,18.2,15.4,12.8,12.8,9.5,9.9,11.4,9.5,9,9,8.9,8,8,7.2,6.5,6.5,5.6,6,6,7.6,8.2,8.2,8.6,8.1,8.2,8.1,7.6,7.6,6.4,5.7,5.7,5.4,4.9,4.9,3.2,3.2,3.2,3.1,1.6,1.6,2.1,3,4.4,6.2,6.6,6.6,8.3,8.6,8.6,8.7,7.1,8.1,5.2,5.6,5.6,4.9,4.4,4.4,4,3.7,3.7,3.4,2.3,2.3,3.4,4.7,6.1,8.8,9.7,9.7,10.5,11,11,10.8,10.5,10.6,7.8,8.5,9.6,10.4,9.5,10.8,9.2,9.2,11.1,11.8,11.5,11.5,12.7,13.6,13.5,14.4,15.8,15.8,16.5,16.7,16.7,16.4,16.2,16.2,14.3,15.7,15.7,15.2,15.2,15.2,15,14.8,14.8,15.1,15.1,15.1,15.1,15.8,15.8,16.7,17,17,17.5,17.9,17.9,18.3,17.7,17.7,15.8,17.4,17.4,16.8,13,11.9,10.8,9.3,9.3,6.4,5.7,5.7,5.5,6.1,6,6.2,7.1,7.3,6.5,9.5,9.5,9.2,8.4,8.4,6.1,6.3,6.3,4.5,4.1,4.1,2.8,3.1,3.1,2.1,1.9,1.9,3.1,4.2,5.6,7,7.8,7.8,9,9.2,9.2,9.9,10,10,10.1,7.4,8.8,8.8,8.5,8.5,8.7,8.8,8.8,9,10.3,10.8,11.6,13.1,13.5,15.9,18.1,17.7,18.4,18.1,17.2,17.1,17.2,17.2,16.1,16.2,16.2,16.1,16.2,16.2,16.1,16.8,16.8,16.8,17.1,17.1,16.8,17,17,18.6,19,19.4,20,20,20,19.5,19,19,17.9,17.9,17.9,17.5,17.2,17.2,16.9,16.8,16.8,17,16.8,16.8,16.9,17.5,17.5,18.3,19,19,19.7,20,20,19.4,18.8,18.8,16.1,17.7,17.7,17.4,18.1,18.1,18.2,18.3,18.3,17.8,17.7,16.9,16.7,17,17.2,18.6,18.8,18.8,19,18.7,18.7,18.2,17.3,17.3,16.2,15.6,15.6,16,15.9,15.9,16.2,16.1,16.1,15.5,15.1,15.7,15.5,17.4,17.4,18,18.5,18.5,18.4,18.2,18.2,18.1,17.7,17.7,17.8,17.6,17.6,16.8,15.9,15.9,15.6,15.2,15.2,15.8,16.4,16.4,17,17,17.5,18.1,18.1,18.1,21.5,21.5,18.8,18.4,18.2,18.2,17.6,17.1,17.1,16.1,16.2,16.2,15.9,15.8,15.8,16,15.9,16,16.8,17,17,17.5,18.2,18.2,19,19.2,19.2,18.8,18.5,18.5,17.7,17.5,17.5,16.6,16.7,16.7,16.4,16.4,16.4,15.8,14.7,14.7,16.3,13.5,9.3,10.9,10.5,11.5,11.7,12.6,12.6,12.2,11.2,11.2,8.3,8.1,9.2,8.5,8,8.1,6.9,6.6,6.6,6.3,5.4,5.4,4.8,8.2,8.2,10.1,10.9,10.8,11.8,12.4,12.4,12.3,11.7,11.7,8.5,9,10.2,11,11.5,11.5,12.4,14.6,14.6,15.1,15.3,15.3,16.8,17,17.3,18.6,18.8,18.8,19.5,19.2,19.2,19.8,19.5,19.5,19,18.6,18.6,18.1,18.1,18.1,18.4,18.3,18.3,19,19,18.7,19.4,19.9,19.9,20.2,16.4,14.9,12.9,13,13.4,14.3,13.2,13.2,8.4,7.8,9.5,7.7,7.2,7.2,6.1,6.7,6.7,6.9,6.9,6.9,7.5,8,8,8.2,8.9,8.8,8.9,8.9,9.1,8.9,8.3,8.3,8,7.5,7.7,7.7,7.5,7.5,6.6,7.5,7.2,7.5,7.5,7.5,8,8,8,7.1,8.3,8.3,9.8,10,10,10.2,10,10,7.3,9.3,9.8,10,9.8,9.8,9.3,8,9.5,9.3,9.4,9.1,9.8,9.8,9.9,9.9,9.9,9.9,10.5,10.4,10.5,9.9,9.9,9.1,8.9,8.5,8.5,8,6.9,6.9,5,5,5,4.5,4,4,5,5,5.3,6.1,6.1,6.3,7.2,7.5,7.5,8,8.3,8.2,8,7.8,7.8,5.1,4.8,4.8,4,4,4,5.4,5.6,5.6,4.8,8.3,8.3,9.8,11,11,13,14.1,14.1,14.5,13.2,12.4,11.1,10.6,8.7,5.7,4,1.9,1.9,2.1,2.3,2.9,3.1,2.5,3.8,3.9,4,5.6,7.1,5.8,6.8,7.3,7.3,7.5,7.3,7.3,5.9,4.7,5.9,5.3,5.3,5.3,4.8,4.4,4.4,3.7,3.2,3.2,4,6.1,7.2,11.3,10.5,10.5,11.6,12,12,11.6,10.8,10.8,9.6,9.3,9.3,9,8.6,8.6,7.9,8.4,8.4,8,8.3,8.3,8.4,9.6,10.5,11.5,12.2,12.2,13.3,14.3,14.3,13.3,12.9,12.9,12.7,13,13.1,13.9,14.2,14.2,15.4,15.4,15.8,16.2,16,16,16.7,17.6,17.6,18.9,19.1,19.1,21.5,19.7,19.7,19.1,18.3,18.3,16.2,15.4,15.4,14,13.5,13.5,13.7,13.1,13.1,12.2,12.2,12.2,13.4,13.8,13.8,18.6,18.8,18.9,20.8,20.7,17.8,17.9,17.9,17.9,18,18.2,18.2,17.1,17,17.1,17.5,17.5,17.5,17.8,17.5,17.5,17.9,18.3,17.5,14,14.8,14.8,15.4,15.7,15.7,16,16,16,15,14.8,14.8,14.8,15.2,15.2,14.6,15.2,15.8,16.3,16.3,16.3,17.2,18,18,18.5,19,19,19,19.2,19.4,18.9,19,19,17.3,17.1,16.2,15.8,15.8,15.8,15,14.5,14.5,14.6,14.3,14.3,16.9,17.5,17.5,19.1,19.4,19.4,18.9,20.7,18.4,16.7,16.7,16.7,17.7,17.2,19.5,13.2,15.7,15.8,12.6,12.1,12.1,11.8,11.2,9.6,12.9,14,15.8,17,18,16,17.2,18,18,17.2,17.1,17.1,15.8,15.7,15.7,15.4,15.2,15.2,15,14.8,14.8,15.4,15.3,15.3,17.9,21,16.1,20.1,19.7,19.7,18.6,19.1,19.1,21.2,19.2,19.2,17.8,17.7,17.7,16.3,15.9,15.9,15.8,15.5,15.5,12,12.5,12.5,13,8.1,6.6,7.6,9.1,9.1,9.4,10.5,10.4,10,9.4,9.4,7.3,7.3,7.3,7.2,6.6,6.6,6,6,6,5.1,5,5,3.4,4.9,7.3,8.5,9.2,9.2,11.1,11.5,11.6,11.7,12.1,12.1,11,11,11,11.2,11.3,11.3,11.5,11.8,11.8,11.9,12.2,11.1,11.6,12.2,12.4,11.6,12.6,11.8,11.1,13.1,13.1,11.3,11.1,9.4,7.5,6.4,5.6,4.8,6,5.9,5.6,5.6,5.6,5.6,5.6,5.6,6.4,7.3,7.3,8.4,9.2,9.2,10.2,10.4,10.4,10.5,10.4,10.4,9.5,9.5,9.5,9.3,8.8,8.8,8.8,8.8,8.8,8,8.3,8.3,9.6,12.4,12.4,14.5,15.3,15.3,16,16.7,16.7,15.7,15.6,15.6,14.8,14.3,14.4,13.9,13.7,13.7,14,14.5,14.3,14.8,14.6,14.6,15.4,15.8,15.8,17.2,17.2,17.2,17.7,18.6,18.6,17.9,18.2,18.2,17.7,17.5,17.5,17.2,17.3,17.3,17.1,17.8,17.8,18.1,18.1,18.1,18.7,18.7,18.8,19.3,20.5,20.5,21.6,22.5,22.5,22.1,22.2,22.2,21,20.9,21,20.2,15.5,14.8,14.8,15.8,15.8,15.8,16,16,16.5,16.7,16.6,15,14.2,14.2,16,14.7,12.8,12.8,12.1,12.1,11.2,9,11,10,9.8,9.8,9.3,9,9,8.3,8,8,9,9.8,9.7,10.9,10.5,10.5,11,11.1,11.1,11,10.4,10.4,9.9,9.6,12.3,9.1,11.6,8.8,8.2,8,8,7.8,7.7,7.7,8.9,10.9,10.7,12.8,13.9,13.9,15,15.1,15.1,16.1,16,16,14.8,14.4,14.4,13.7,13.4,13.4,13.2,12.9,12.9,12.9,12.7,12.7,15.2,15.8,15.8,17.3,17.3,17.3,18.8,19.5,19.5,18.7,18.3,18.3,17.2,16.8,16.8,15.9,15.8,15.8,15.8,15.8,15.8,16,16,16,16.4,17.4,17.4,18.1,18.1,18.1,18.7,19,19,18.1,18.6,18.6,18.3,18,18,18.4,18.2,18.2,17.1,16.8,16.8,17.1,17.1,17.1,17.8,18.2,18.2,18.9,18.7,18.7,19.8,19.8,19.8,19.4,19.4,19.3,17.8,19.3,19.1,16,16,16,16,15.6,15.6,15.4,15.4,15.4,15.6,15.6,16,16.2,16.5,17.1,16.9,16.6,16.4,16.9,16.7,16.2,16.4,16.4,16.5,16.5,16,15.6,15.2,15.2,14.8,14.5,14,14,15.4,16.2,16.2,17.1,17.2,17.2,17.7,17.3,17.3,17.9,17.6,17.6,17.7,16.8,19.5,15.8,15.5,15.5,14.2,13.5,13.5,11.6,11,11,15.1,13.4,13.4,13.3,13.5,13.5,15.3,14.2,14.2,14.3,13.9,13.9,13.1,12.6,12.6,12.5,12,12,11.5,11.7,11.7,12.1,12.7,12.7,15.8,17.1,17.1,19,18.7,18.7,19.7,19.8,19.8,20.1,20.1,20.1,19.2,19.2,19.2,19.6,16.8,16.8,19.5,16.8,16.8,16.6,17.5,17.5,17.6,18.5,18.5,19.9,20.6,20.6,20.9,20.6,20.6,20.3,19.6,19.6,19.1,18.7,18.7,18.2,18,18,17.1,17.1,17.1,16.9,16.9,16.9,18.2,18.4,18.4,19.4,19.7,19.7,20.9,21.1,21.1,20.8,20.4,20.4,20.6,20.9,20.9,20.9,20.6,20.6,20.8,20.8,20.8,20.7,20.7,20.8,21.6,21.4,21.4,21.9,22.4,22.1,21.8,22,22,21.1,21.1,21.2,21.2,21.2,18.7,16.2,13.5,11,10.7,10.5,10.3,10.6,12.1,10.2,11.7,16.2,13.8,13.9,14.9,14.8,15.2,15.8,15.8,16.2,15.8,15.8,15.1,14.8,14.8,14.2,14,14,13.7,13.4,13.4,13.1,13.8,13.8,18.7,16.8,16.8,18.3,18.7,18.7,19.3,18.7,18.7,18.6,18.4,18.4,18.3,17.9,17.9,18.1,18.1,18.1,17,16.8,16.8,17.1,17.5,17.5,18.1,18.5,18.5,19.9,21.6,21.6,22.4,22.9,22.9,23.8,23.1,23.1,20.3,20.3,22.7,18.9,18.9,21.2,20.3,20.1,20.1,19.4,19.4,19.4,20.6,21.1,21.1,21.9,22.5,22.5,23.7,24.2,24.2,23.9,23.7,23.7,22.8,22.5,22.5,21.8,21.5,21.5,18.9,20.8,20.8,20.5,20.5,20.5,20.8,21.7,21.7,22.6,23.2,23.2,23.6,24.1,24.1,23.6,23.3,23.3,20.5,19.9,22.7,22.8,18.5,19.7,20.1,22.7,22.7,18.3,14.9,14.9,14.8,17.7,14.9,15.5,15.4,15.4,15.9,16.1,16.1,14.8,14.5,14.5,11.7,13.1,13.1,12.3,12.3,12.3,12.7,12.9,12.9,13,12.6,12.6,14.4,15.2,12.9,15.4,15.6,15.6,15,16,16,16.1,15.9,15.9,14.2,14.2,16.8,13.8,14,14,13.1,13.5,13.5,13,12.2,12.2,14.4,15.3,15.3,17.9,18,18,17.4,17.9,17.9,19.8,17.6,20.2,18.5,20.2,20.1,17.5,17,19.6,20.1,20.5,20.7,21.3,19.6,17.6,17.8,15.8,13.9,15.8,14.2,12.4,14.9,14.2,14.2,14.2,13.1,13.1,11.7,11.5,11.5,10.3,9.8,9.8,9.6,8.8,8.8,9.5,9.1,9.1,10.5,12,12,13.3,13.7,13.7,14,14.2,14.2,13.9,13.9,13.9,10.9,12.2,12.2,12.3,12.1,12.1,12.1,11.4,11.4,11.5,11.5,11.5,13.4,13.8,12,15,15.6,15.6,15.5,15.9,15.9,15,14.6,14.6,12.7,14.9,14.9,14.7,14.8,14.8,14,13.3,13.3,11.9,11,11,12.9,13.8,13.8,15.9,16.1,16.1,16.9,17.1,17.1,16.4,15.5,15.5,13.7,14.1,14.1,14.5,14.5,14.5,14.8,17.7,17.7,18.3,18.9,18.9,19.8,20.2,20.3,21,20.6,21,20.5,20.6,21,20.5,20.3,20.3,19,19.2,19.4,19.1,19,19.1,18.9,18.5,18.7,19.3,19.3,19.3,19.8,20.1,19.4,19.8,20.4,20.8,22,21.6,21.6,22.4,22.1,22.1,21.3,21.1,21.1,21.2,21,21,20.8,21.1,21.1,17.8,17.6,17.9,21.4,21.3,21.3,23,23,23,23.4,23,23,22.7,22.8,22.8,22.8,22.7,22.7,22.4,21.3,21.3,20.3,20.5,20.5,21.1,21.1,21.1,21,21.2,21.2,22.4,22.7,22.7,23.4,23,23,24,23.3,23.3,18.4,17.3,17.4,17.8,17.6,17.1,17.1,16.9,16.9,17.1,17.3,17.6,18,18.3,18.3,18.3,17.8,17.8,17.8,17.8,17.8,18,18,18,17.8,17.8,17.8,17.4,18,18.3,18.9,18.3,18.3,18.2,18,18,19,19,16.7,21.1,20,20,20.1,19.1,19.1,18.6,18.5,18.5,17.8,17.9,17.9,17.5,17.7,17.7,17.1,17.1,17.1,17.1,16.9,16.9,19.2,18.7,18.7,19.5,20.1,20.1,21.8,22.5,22.5,23.4,23.1,23.1,22.4,21.8,21.8,20.4,20.1,20.1,19.9,19.7,19.7,19.1,19.4,19.4,20.9,21.3,21.3,23.3,23.6,23.6,24.3,24.7,24.7,25.1,24.7,24.7,22,21,21,21,20.8,20.8,20.1,19.9,19.9,19.7,19.5,19.2,19.2,19.1,19.1,19.2,20.3,20.3,20.8,21.3,21.3,21.3,21.1,21.1,20.3,19.5,19.5,19.9,19.9,19.9,19.9,20.3,20.3,19.8,19.8,20.2,22,23,23.1,23.3,23.4,23.6,24.4,24.2,24.2,24.3,24,24,23.6,23.9,23.9,23.6,23.6,23.6,22.8,23.4,22.4,22.2,22.3,22.2,22.7,22.7,22.7,23.1,23.8,23.8,24.6,24.7,24.7,24.5,28.6,28.6,24.3,24.4,24.4,24.1,19,18.7,18.5,18.3,18.5,18.7,18.7,18.7,18.9,20.1,20.1,23.1,23.3,23.3,24.3,23.9,23.9,23.9,24.3,24.3,24.9,24.5,24.5,23.9,23.9,23.9,19.6,19,19,20.3,20.3,20.9,23.4,23.7,24,23.9,23.9,23.8,23.1,20.4,19.6,19.9,19.8,19.8,18.5,18.5,18.5,18.7,18.9,18.3,18.7,18.7,18.7,18.7,18.7,19.1,19.1,19.4,19.1,18.5,18.9,18.5,18.5,18.5,18.5,18.7,19,19,18.3,18.7,18.7,18.2,17.6,17.6,18,17.2,17.2,16.7,16.2,16.2,16.6,17.1,17.1,15.9,16.4,16.4,16.8,17,17,17.5,17.5,17.5,17,17,17,16.6,16.8,16.8,15.4,14.8,14.8,15.6,14.3,14.3,18.3,19.2,19.2,18.8,20,20,18.8,18.4,18.4,18.2,18.6,18.6,15.4,15.5,17.9,17.9,18.4,18.4,19,18.7,18.7,18.2,18.5,18.5,19.7,19.4,19.4,20,19.5,19.5,20,20.9,20.9,21.3,20.9,20.9,20.1,19.8,19.8,19.7,19.9,19.9,18.3,18.1,18.1,17.9,17.8,17.8,19.2,19.8,19.8,19.2,19.4,19.4,19.8,19.9,19.9,19.9,19.6,19.6,18.7,18.5,21.8,18.6,18.4,18.4,17.4,16,16,15.1,15.1,15.1,20.5,20.8,17.6,19.4,20,20,19.3,19.5,19.5,19.3,18.8,18.4,18.1,17.9,18.7,19.3,20,20.6,20.7,21,21.3,21.9,22.3,21.7,22.8,23.1,23.1,23.7,23,23,23,23.1,21,19.6,19.9,19.9,19.4,19,19,18.7,19.2,19.2,19,19.4,19.4,19.4,19.4,19.4,19.6,19.8,19.8,19.9,20.8,20.6,21.8,21.8,21.6,21.3,21.1,21.1,21.1,21.2,21.2,21.2,21,21,20.6,20.8,20.8,20.7,21.3,21.6,21.4,21.6,21.6,21.6,21.7,21.6,21.3,20.5,21.3,21.6,21.3,21.1,20.5,20.5,20.9,20.9,20.5,20.5,20.3,19.8,19.4,19.4,19.4,19.4,19.6,19.9,19.9,20.6,20.7,20.7,24.1,25.1,24.8,21.3,21,21,21.4,20.3,20.3,20.4,20.8,20.8,20.7,20.7,20.5,20.5,20.5,20.7,20.8,21.9,21.9,21.6,22.2,22.2,21.6,21.9,21.9,22,20.6,20.6,20,19.4,19.4,19.2,19.7,19.7,20.1,19.8,19.8,19.6,19.6,19.6,23.7,24,19.8,18.8,18.3,18.3,18.5,18.2,18.2,19.1,18.5,18.5,17.9,17.8,17.8,17.2,16.9,16.9,17.2,17,17,17.2,16.9,16.9,19.6,23.6,19.5,19,19.2,19.2,19.5,19.7,19.7,19.8,19.7,19.7,18.4,18.1,20.7,18.4,18,18,18.5,18.5,18.5,18.5,19.2,19.2,23.5,25.1,20.9,20.1,19.8,20.4,19.9,20.5,20.5,22.6,21.7,21.7,18.7,18.8,22.8,19.3,22.5,22.4,19.4,18.9,18.9,18.4,18.5,18.5,25.4,25.7,21.1,21.5,21,21,21.6,21.6,21.6,21.8,20.4,20.4,20.1,20.6,24.3,20.4,20.1,20.1,20.8,20.6,20.6,20.5,20.3,20.3,25.7,26.2,22.7,22.4,22.4,22.4,23.3,23.1,23.1,23.1,23.3,23.3,22.2,21.9,21.9,21.7,21.6,21.6,20.4,20.4,23.6,20.5,20.6,20.6,25.3,25.6,22.1,22.7,22.7,22.7,22.8,22.2,22.2,22.5,23.5,23.5,22.7,22.6,22.6,22.4,22.5,22.5,22.1,22.6,22.6,22.8,23,23,23.9,24.6,24.8,25,24.8,25.1,25.8,26.4,26.4,23.8,23.4,23.4,23.7,23.9,23.9,24.1,24.5,24.5,24.3,24.3,24.3,24.2,24.2,24,24.6,24.8,24.8,24.6,25.1,25.1,24.7,24.9,24.9,23.2,22.6,22.7,22.3,22.7,22.7,22.3,22.2,22.2,22.2,22.2,22.2,22.7,23.2,23.2,23.7,24,24.8,26.1,26.3,26.3,22.8,22.8,23.4,23.9,24.1,24.1,24,23.4,23.4,22.7,22.3,22.3,22.2,22.2,22.2,22.7,22.7,22.7,23.9,24.5,25.4,25.5,25.2,25.2,25.6,25.9,25.9,25.5,25.1,25.1,24.1,24.3,24.3,23.9,24.3,24.3,24.3,24.3,24.3,23.7,23.6,23.6,23.6,24.6,24.6,25.6,25.7,25.7,25.2,25.4,25.4,26.5,25.8,25.8,23.7,23.9,27.5,23.4,23.3,23.3,22.8,23.1,23.1,23.3,23.9,23.9,24.4,28.6,24.4,24.6,24.9,24.9,24.9,25.2,25.2,24.9,24.1,24.1,23.1,23.6,23.6,23.8,24,24,23.4,23.1,23.1,22.5,23,23,23.7,24.2,24.2,25.1,25.5,25.5,24.9,24.9,24.9,28.1,26.9,23.9,23.7,23.3,23.3,24,24.1,24.1,23.6,22.9,22.9,23,23.3,23.3,28.6,28.6,25.3,25.3,25.6,25.6,25.4,28.6,28.5,24.9,25.1,25.1,24.6,24.6,24.6,24.6,24,24,22.1,22,22,20.9,20.9,20.9,21.8,25.4,21.9,23,22.9,22.9,23.8,23,23,23.3,23,23,22.4,22.1,25.3,21.8,21.8,21.8,22.7,22.4,22.4,22.1,22.5,22.5,26.9,23.8,23.8,23.2,23.8,23.8,23,25.4,22.5,22.4,22.4,22.4,21.4,23.1,23.1,23,23,23,22.8,22.8,22.8,23.1,23.1,23.1,27.5,28.2,23.9,24.1,23.9,23.9,24.1,23.9,23.9,23.7,23.6,23.6,24,23.7,23.7,23.8,24.2,24.2,23.9,23.7,23.7,23.6,23.4,23.4,24.2,24.4,24.3,25,24.9,24.9,24.8,24.8,24.8,24.7,24.6,24.6,24.2,23.9,23.9,24.3,24.2,24.2,23.9,23.7,23.7,23.4,23.1,23.1,23.3,26.8,23.1,23.7,24.3,24.3,24.6,24.2,24.2,23.6,23.6,23.6,23.4,23.4,23.4,22.6,22.3,22.3,22.7,22.4,22.4,22.4,22.4,22.4,23.1,23.4,23.4,23.5,23.4,23.4,22.8,22.8,22.8,22.8,22.5,22.5,22.5,22.5,22.5,22.6,22.6,22.6,23,22.8,22.8,23.1,23.3,23.3,24,24.3,24.3,25.2,24.8,24.8,24.9,24.3,24.3,24.7,24.6,24.6,23.8,23.8,23.8,23.5,23.5,23.5,23.7,23.6,23.6,23.7,24,24,24.4,24.5,24.5,23.8,23.1,23.1,24.1,23.6,23.6,23.2,23.5,23.5,22.9,23.1,23.1,23.7,23.7,23.7,23.4,23.2,23.2,22.9,23.4,23.4,27.7,24.4,24.4,24.5,24.6,24.6,24.3,24.4,24.4,28.4,23.7,22.7,22.7,23.3,27,24,23.9,23.9,23.4,23.1,23.1,23.1,23.9,23.9,28.6,28.6,24.9,24.8,24.5,24.8,24.9,24.2,24.2,24,24,24,21.1,23,23,22.4,22.5,22.5,22.1,21.9,21.9,21.9,22.1,22.1,23.7,23.4,23.4,23.9,23.6,23.6,23.1,22.5,22.5,22.7,23.7,22.4,21.9,21.7,21.5,21.5,21.3,21.3,21.3,21.4,21.5,21.8,22.2,21.5,22.7,23.2,23.2,23.4,23,23,22.7,22.2,22.2,23,23.1,23.1,21.3,21,21,21.1,21.1,21.1,21.1,20.7,20.7,20.2,20.8,20.8,22.7,23.6,23.6,23.6,23.7,23.7,23.6,23,23,23.3,22.5,22.5,21.6,22.5,22.5,22.4,22.6,22.6,22.8,23,23,23.2,23.4,23.4,27.7,27.7,23.4,23.8,23.7,23.7,24.6,24.4,24.4,24.4,23.9,23.9,23.7,23.7,23.7,23.6,23.8,23.8,23.7,23.5,23.5,23.2,23.4,23.4,23.7,23.6,23.6,24.3,25.1,25.1,25.7,25.7,25.7,25.7,24.9,24.9,24.5,24.3,24.3,23.2,23.6,24.1,23.1,23.1,22.2,21.3,21.5,20.6,21.3,21.4,18.4,22.2,23.7,23.7,25,26.1,26.1,26.3,25,25,24.7,26,26,24.8,23.8,22.1,23,23,23,23.7,24.2,24.2,23.7,24.7,24.7,23.4,23.7,23.7,25.3,24.9,22.6,25.9,25.7,25.7,24.9,24.6,24.6,24.9,24.2,24.2,23.7,23.6,23.6,23.3,23.3,23.3,24,24.3,24.3,25.4,25.7,25.7,26,25.5,25.5,25.4,25.3,25.3,24.3,24.4,24.4,23.6,23.4,23.4,23.4,23.2,23.2,22.9,23.1,23.1,23.5,23.8,23.8,24.2,25.2,25.2,25.3,25,25,25.2,24.9,24.9,24.3,24,24,23.8,23.8,23.8,23.9,23.7,23.7,23.3,23.3,23.3,23.4,23.5,23.8,24.6,25,25,25.6,24.7,24.7,25,24.4,24.4,24.3,24.4,24.4,23.8,24,24,23.3,23.1,23.1,23.1,22.9,22.9,23.7,23.9,24,24.9,25.3,25.3,25.7,25.3,25.3,19,18,17.5,17.3,17.9,21.5,21.3,21.2,21.2,20.6,20.8,20.8,20.7,21.3,21.3,23.4,23.7,23.7,25,25.3,25.3,25.5,25,25,24.6,24.6,24.6,23.9,23.9,23.9,23.8,23,23,23,23.2,23.2,22.7,22.9,22.9,23.7,23.9,23.9,24.8,24.8,24.8,24.9,24.2,24.2,23.9,23.4,23.4,23,23,23,22.5,22.2,22.2,22.8,22.7,22.7,22.8,22.8,22.8,23.2,23.9,23.9,24.3,24,24,25.7,25.1,25.1,24.9,24.9,24.9,23.9,23.4,23.4,23.4,23.4,23.4,23.5,23.4,23.4,22.9,22.9,22.9,23.7,24.4,24.4,24.6,25,24.9,25,25.3,25.3,25.2,24.7,24.7,24.6,24.2,24.2,24,24.1,24.1,23.7,23.1,23.1,22.7,22.9,22.9,23.5,24,24,24.3,25.1,25.1,25.6,25.7,25.7,24.9,24.7,24.7,22.6,22.3,24.6,24.1,24.1,24.1,23.8,23.5,23.5,23.4,23.4,23.4,24.1,21.7,17,19.7,23.7,23.7,24.6,24.7,24.7,25.7,25,25,24.1,24.2,24.2,22.8,22.3,22.3,22.7,22.5,22.5,20.4,19.9,19.9,21.1,22.4,20,24.4,24.5,24.5,23.9,23.4,23.4,23.3,23.1,23.1,22.4,23,23,23.3,23,23,22.8,22.8,22.8,22.4,22.5,22.5,22.4,22.5,22.5,23.7,23.5,23.5,24.1,23.7,23.7,24.2,23.7,23.7,22.9,20.5,23.1,23.3,23.8,23.8,23.1,23,23,22.7,22.5,22.5,23.7,23.7,23.7,24.8,24.2,24.2,24.5,25.6,25.6,23.6,24.7,24.7,23.9,23.7,23.7,24.2,23.8,23.8,24.3,24.2,24.2,24,23.9,23.9,24.4,25.2,25.2,25.3,25.3,25.3,24.9,24.5,24.5,24.6,24.3,24.3,23.4,22.9,22.9,23.3,23.8,23.8,23.7,23.7,23.7,23.7,23.9,23.9,24.2,27.1,23.9,24.9,24.6,24.6,25.1,24.4,24.4,23.7,23.9,23.9,23.2,23.6,23.6,23.6,23.4,23.4,23.1,22.8,22.8,22.4,22.7,22.7,23.6,26.7,23.4,23.6,24.1,24.1,24.4,24.4,24.4,23.7,23.6,23.6,22.9,23.5,23.5,23.1,22.7,22.7,22.6,22.1,22.1,21.9,21.6,21.6,23.5,23.5,23.5,23.7,23.9,23.9,23.9,23.3,23.3,23.3,23.5,23.5,22.8,22.8,22.8,23.1,23.1,23.1,22.8,22.8,22.8,22.4,22.8,22.8,23.8,24.6,24.6,25.1,24.5,24.5,24.4,24.8,24.8,24.5,24.2,24.2,23.9,24,24,24.4,24.1,24.1,23.9,23.9,23.9,23.4,23.2,23.2,24,24.1,24.1,24.4,24.8,24.8,24.9,24.9,24.9,25.2,25,25,24.2,23.7,23.7,24.1,23.6,23.6,23.5,23.9,23.9,23.6,23.4,23.4,24.4,24.5,24.5,24.8,25.3,25.3,24.7,25,25,19.8,21,24.4,22.8,23.7,23.7,23.6,23.1,23.1,22.9,22.9,22.9,22.6,23.3,23.3,24,27.5,24.1,24.7,24.7,24.7,24.6,24.2,24.2,24.3,24.5,24.5,24.5,23.6,27.1,23.9,23.7,23.7,23.4,23.3,23.3,24,23.9,23.9,24.4,25,25,24.8,24,24,28.6,23.8,23.8,24.4,24.3,24.3,24.1,23.8,23.8,23.9,23.7,23.7,23.4,22.9,22.9,22.9,23.4,23.4,23.4,23.7,23.7,24.7,25,25,28.6,28.1,24.7,24.3,24,24,20.9,21,23.4,23.4,23.1,23.1,22.5,22.5,22.5,22.8,22.6,22.6,23.4,23.4,23.4,23.7,24,24,24.6,24.4,24.4,24.4,23.7,23.7,23.2,23.2,23.2,23,24,24,23.9,23.7,23.7,23,23.2,23.2,23.8,28.4,24.4,24.3,24.8,24.8,27.3,24.3,24.3,27.7,26.8,23.7,22.9,23,22.9,22.7,22.6,22.7,22.6,22.5,22.4,22.7,23,22.4,23.5,23.6,23.6,24.2,24.5,24.5,24.5,23.5,23.5,24,24,24,22.4,23.1,23.1,22.8,23,23,22.4,22.2,22.2,22.4,22.6,22.6,23.5,24,24,24,24.2,24.2,24.6,24.1,24.1,24.2,23.8,23.8,23.7,23.4,23.4,24,23.8,23.8,23,22.6,25.9,23.4,23.2,23.2,23.8,23.8,21.1,23.9,23.2,23.2,24.6,24.5,24.5,25,24.3,24.3,24.5,24.1,24.1,24.3,24.2,24.2,23.9,24.2,24.2,24,24,24,23.8,23.7,23.7,24.3,25.5,25.5,28.6,28.5,27.6,24.2,23.9,23.9,23.8,23.7,23.7,23.7,24,24,23.9,23.7,23.7,23.7,23.4,23.4,28,28,24.3,24.3,24.8,24.8,24.5,24.6,24.6,24.2,24.1,24.1,23.7,23.9,27.9,24.2,24.4,24.4,24.3,24.1,24.1,24.1,23.9,23.9,24.6,25,25,25.4,25.4,25.4,24.9,25.4,25.4,25.2,24.1,24.1,23.3,24,27.6,24.5,24.2,24.2,24,23.8,23.8,23.4,23.6,23.6,24.6,25,25,25.4,25.4,25.4,24.9,24.5,24.5,25.1,24.9,24.9,24.1,23.7,26.8,23.6,23.3,23.3,23.4,23.3,23.3,23.4,23.6,23.6,24.3,24.6,24.6,25.3,25.5,25.5,28.2,24.9,24.9,25.4,24.7,24.7,24.2,24.6,24.6,24.3,24.2,24.2,24,24,24,23.7,24,24,24.4,24.3,24.3,24.5,28.2,28.1,28.6,28.6,27.5,24,24.3,24.3,23.1,23.8,23.8,24,23.9,23.9,23.6,23.3,23.3,22.8,23.1,23.1,23.7,24.6,24.6,25.4,25.8,25.8,24.9,27.7,23.7,26.6,23.6,23.6,23.4,23.8,23.8,23.9,23.8,23.8,23.4,23.1,23.1,22.5,22.5,22.5,23.1,23.4,23.4,22.8,23.6,23.6,26.8,27,24,23.8,23.4,23.4,23.6,24,24,23.8,24,24,23.3,23.5,23.5,23.4,23.4,23.4,24.2,24.5,24.5,25.4,25.4,25.4,25,24.3,24.3,23.9,23.8,23.8,23.4,23.1,23.1,23.4,23.1,23.1,23.1,23.3,23.3,23.5,23.2,23.2,24.7,25.1,25.1,25.7,26.2,26.2,28.6,28.4,25.3,25,24.7,24.7,24.1,23.4,27.4,23.5,23.4,23.4,22.8,24.1,24.2,22.8,23,22.8,22.5,23.3,23.3,24.9,24.7,24.7,23.9,26.8,24,25.1,24.6,24.6,23.4,25,25,24.4,24.4,24.4,23,22.7,22.7,23.1,23,23,24.4,24.5,24.5,25,24.3,24.3,24.1,24.5,24.5,23.8,23.4,23.4,23,22.2,25.5,22.9,23,23,22.5,22.8,22.8,22.7,22.9,22.9,24.4,25,25,25.3,25.3,25.3,27.3,24.3,24.3,24.8,23.8,23.8,23.1,23.4,23.4,24.3,24,24,24.4,24.3,24.3,23.4,23.2,23.2,23.1,23.6,23.6,24.8,25.3,25.3,25.3,25.3,25.3,24.2,24.2,24.2,24.1,23.5,23.5,23.8,24,24,24,23.9,23.9,23.7,23.2,23.2,23.9,24,24,24.8,25.6,25.6,25.5,24.7,24.7,24.8,24.7,24.7,24.1,24,24,22.7,23.1,23.1,23.8,24,24,23.4,22.8,22.8,24.4,24.7,24.7,25.2,24.8,24.8,25,24.8,24.8,24.2,23.6,23.6,24,24,24,23.6,23.4,23.4,23.4,23.7,23.7,23.2,23.1,23.1,24,24.1,24.1,25.1,25.1,25.1,24.7,27.5,24.6,24.3,23.7,23.7,23.1,22.7,22.7,23.6,23.6,23.6,23.3,23.1,23.1,22.4,22.2,22.2,23.1,23.6,23.6,24.6,24.4,24.4,23.9,24,24,24.2,23.4,23.4,23.4,23.5,23.5,23.1,22.9,22.9,22.2,22.1,22.1,22.1,22,22,22.8,23.3,23.3,23.8,23.4,23.4,23.4,23.3,23.3,23,23.3,23.3,22.7,22.7,22.7,22.5,22.7,22.7,23.3,23.5,23.5,23.1,23.4,23.4,23.9,24,24,24.7,24.5,24.5,24.5,23.4,23.4,23.7,23.7,23.7,23.8,23.6,27.1,23.7,23.4,23.4,23.1,23.1,23.1,22.9,22.6,22.6,22.9,23.6,23.6,24.3,24.8,24.8,24.5,23.8,23.8,24.4,24.9,24.9,23.7,23.9,23.9,23.4,23.4,23.4,23,23,23,23,22.8,22.8,24.2,24.8,24.8,24.6,24.2,24.2,25.3,24.6,24.6,24.9,24.2,24.2,24,23.9,23.9,24.3,24.3,24.3,24.4,24.1,24.1,24.3,24.3,24.3,24.8,25.2,25.2,26.3,26.2,26.2,25.9,25.7,25.7,25.3,24.8,24.8,24.9,24.3,24.3,24.2,24.3,24.3,24.7,24.9,24.9,22,20.6,20.3,20.7,20.3,20.7,21.1,22.1,22.1,22.4,22.4,22.4,22.8,23.2,23.2,22.6,22.8,22.8,23,22.5,22.5,22.3,22.8,22.8,22.3,22.7,22.7,23.4,24.1,24.1,24.5,23.9,23.9,24.3,24.5,24.5,24.2,24.3,24.3,24.3,24.2,24.2,23.6,23.6,23.6,23.1,23.1,23.1,23.1,22.8,22.8,23.6,24.7,24.7,24.8,24.6,24.6,25.1,24.4,24.4,24.5,24.1,24.1,23.5,23.4,23.4,23.3,23.1,23.1,23,22.8,22.8,23.1,22.8,22.8,23.7,24.2,24.2,27.3,24.3,24.3,18.6,24.6,23.8,20.8,21.1,21.1,18.1,18.7,21.3,20.7,21.1,21.1,20.7,21.1,21.1,20.9,21.3,21.1,21.4,21,21,21.5,22.2,22.2,23.6,23.5,23.5,23.6,23.1,21.9,21.3,21,20.7,20.4,20.1,19.7,19.5,19.4,19.3,19.6,20.1,19.2,20.8,21.1,21.1,20.6,20.8,20.8,21.1,21,21,21,20.9,20.9,18,20.9,20.9,20.9,20.6,20.6,20.1,20.1,20.1,20.5,20.1,20.1,21.5,21.9,21.9,25.3,22.7,22.7,22.5,23,23,25.6,22.4,22.4,21.7,21.6,21.6,21.1,21.1,21.1,21.3,21.1,21.1,20.8,20.6,20.6,22,26,22.6,26.4,23.3,23.3,26.1,23,23,23,22.5,22.5,22.1,22.2,22.2,21.8,21.7,21.7,21.4,21.3,21.3,21.1,20.6,20.6,22,25.8,22.2,23,22.7,22.7,23.4,23,23,22.4,22.5,22.5,22.2,21.7,21.7,21.2,21.1,21.1,21,20.6,20.6,20.5,20.1,20.1,21.1,22.1,22.1,23,23,23,23,22.5,22.5,22.4,20.4,19.8,16.7,17.3,17.3,15.8,15.9,15.9,15.3,15,15,14.6,14.6,14.6,16.2,16.9,15.2,15.8,15.3,15.3,16,16.4,16.4,15.5,15,15,12.2,13.7,16.3,13.3,13.1,13.1,12.9,12.6,12.6,14.9,12.3,12.3,12.5,14.1,14.8,15.8,16,16,16.4,17.2,17.2,16.8,16,16,15.3,14.9,14.9,14.7,14.7,14.7,14.7,14.2,14.2,13.9,14.4,14.4,14.3,16.4,16.5,17.1,17.2,17.2,18,17.6,17.6,17.3,17.4,17.4,16.8,15,16.7,16.6,16.2,16.2,16.4,16.4,16.4,15.8,15.8,15.8,15.5,21.3,18,18.1,18.1,18.1,17.8,18.4,18.4,18.2,18.4,18.4,16.5,16.9,16.9,16.6,16.6,16.6,16.5,16.2,16.2,16.1,15.7,15.7,16,18.1,18.1,18.5,18.3,18.3,20.1,18.4,18.4,17.7,17.4,17.4,16.6,16.7,16.7,16.4,16.6,16.6,16.4,16.4,16.4,15.9,15.6,15.6,15.7,20.4,17.6,17.8,17.4,17.4,18.5,18.2,18.2,17.8,17.7,17.7,14.7,17.1,20.2,17.4,17.2,17.2,16.8,16,16,14.3,15.8,15.8,14.6,20.2,16.9,18.2,18.2,18.2,18.4,17.6,17.6,16.8,16.4,16.4,16,16.2,19.1,16.1,16.4,16.4,16.4,14.9,14.9,18.1,15.1,15.1,15,19.4,16.6,16.9,17.3,17.3,17.2,17.3,17.3,19.2,16.5,18.9,14.9,16.1,16.1,16.5,16.3,16.3,16.2,16.3,16.4,17,16.9,16.9,19.9,21.4,21.4,22.7,23,23,22.6,22.1,22.1,21.7,21.3,21.3,20.4,22.1,22.1,21.4,21.4,21.4,21.7,21.9,21.9,21.6,21.7,21.7,21.9,21.7,22.4,22.5,23,23,22.4,22.2,22.2,21.8,21.9,21.9,22.2,21.9,21.9,22.3,22.4,22.4,21.7,22.4,22.4,22.5,22.3,22.3,22.6,22.8,20.4,23.4,23.1,23.1,23.4,23.3,23.3,23.1,22.8,22.8,23.1,22.5,22.5,23.1,22.8,22.8,22.2,21.7,21.7,21.7,21.6,21.6,23.3,23.9,23.9,24.6,24.2,24.2,23.7,23.4,23.4,23.1,22.7,22.7,21.9,21.1,21.1,21.1,20.6,20.6,20.2,20.4,20.4,20.3,21,21,22,22.6,22.6,22.9,22.1,22.1,21.9,21.9,21.9,22.7,22.4,22.4,19.6,24,24,23.4,23.1,23.1,23.1,23.4,23.4,23.8,23.8,23.2,23.8,23.9,24.1,25,25.4,25.4,25,24.9,24.9,23.6,23.4,23.4,23.9,23.8,23.8,23.2,23.7,23.7,23.9,23.7,23.7,23.3,23.1,23.1,24,24.6,24,25,25.3,25.3,25.3,25.8,25.8,25,24.4,24.4,24.2,24,24,23.6,23.8,23.8,24.5,24.5,24.5,24.2,23.9,23.9,23.9,24.6,24.6,25.4,25.2,25.2,24.9,24.4,24.4,23.7,23.3,23.3,21.2,23,23,23.1,22.9,22.9,22.6,22.5,22.5,22.8,23.1,23.1,23.6,23.7,24.1,24.3,24.4,24.4,23.4,23.4,23.4,22.7,22.2,22.2,21.4,22.1,22.1,21.7,21.8,21.8,21.9,21.9,21.9,21.6,21.4,21.4,22.9,23.4,23.4,23.2,23.1,23.1,23.1,23,23,22.2,22.2,22.2,19,21.7,21.7,21.7,21.4,21.4,21.7,21.5,21.5,21.6,21.6,21.6,22.2,23.1,23.1,23.1,23,23,22.2,22.2,22.2,21.6,20.9,20.9,19.3,21.6,21.6,21.9,21.6,21.6,21.5,21.3,21.3,20.8,20.7,20.7,22.2,22.9,22.9,22.9,22.4,22.4,22.5,22.4,22.4,21.4,20.9,20.9,21.9,21.7,21.7,22.1,21.9,21.9,22,21.8,21.8,22.1,21.9,21.9,22.7,23.2,23.2,23.3,25.6,22.5,25.8,22.4,22.4,22.1,22.2,22.2,21.6,21.7,21.7,22.5,22.7,22.7,22.1,22.2,22.2,22.2,22.1,22.1,22.8,23.2,23.2,23.6,23.4,23.4,23.6,23.8,23.8,22.8,22.4,22.4,19.6,21.7,21.7,21.3,21.3,21.3,20.6,20.6,20.5,20.1,20.1,20.1,19.9,19.9,19.8,20.9,21.1,21.4,21.7,21.8,21.8,21.7,20.9,20.9,20.5,19.9,19.9,19.2,18.7,18.7,17.9,18.3,18.3,18.3,18.9,18.9,18.9,18.7,18.7,19.2,19.8,19.8,17.7,16.8,16.8,17.9,17.7,17.7,18.9,19.2,19.2,18.5,18.5,18.5,18.3,18.3,18.3,17.3,16.9,16.9,17.7,20.8,17.5,17.6,17.4,17.4,17.2,17,17,16.9,16.3,15.8,15.5,15.4,16.1,16.6,17.2,17.8,17.4,17.2,17,17.1,17.5,16.6,18.2,18.6,18.6,19.1,18.7,16.7,19,19,16.8,18.8,18.9,18.9,17.4,16.5,16.5,17.2,16.2,13.9,14.3,11.3,11.5,12.1,11.3,11.3,12.4,12.9,12.9,13.8,14.3,14.3,15,14.9,14.9,14.5,13,13,12.8,12.1,11.4,10.7,8.8,10.5,10.2,10.1,10.3,10,10,10,10.6,15.5,13.1,14.4,14.4,14.4,15,15.6,15.6,14.9,14.3,14.3,13.9,14.2,14.2,12.9,13.1,13.1,12.7,12.5,12.5,11.8,11.6,11.6,13.1,13.4,13.4,14.5,14.9,14.9,15.9,15.5,15.5,16.3,15.7,15.7,15.3,15.5,15.5,15.2,15,15,14.2,14.2,14.2,14.2,14,14,14.5,15.6,15.6,16.2,17,17,17.9,17.5,17.5,16.7,15.6,15.6,14.8,14.4,14.4,14.6,14.7,14.7,14.1,14.1,14.1,14.2,14.2,14.2,15.5,15.8,13.9,16.9,17.5,17.5,18.9,18.5,18.5,19,18.3,18.3,17.9,17.8,17.8,17.5,17.4,17.4,17,16.6,16.6,16.8,16.8,16.8,16.6,18.7,18.7,19.5,19.6,19.6,19.5,20.1,20.1,19.4,18.8,18.8,18.7,18.5,18.5,18.1,17.9,17.9,18.1,17.9,17.9,17.7,17.2,17.2,18.9,19.4,19.4,20.5,20.7,20.7,20.4,20.6,20.6,20,19.3,19.3,19.1,19,19,18.5,18.5,18.5,18.6,18.1,18.1,19.2,19.6,19.6,19.8,20.8,20.8,21,21.6,21.6,20.6,20.6,20.6,22.3,18.1,20.7,17.7,17.8,17.8,16.8,16.1,16.1,15,15,15,15,14.4,14.4,15.8,15.5,15.5,16.4,15.7,15.7,16,16.2,16.2,17.8,15,15,14.4,14.6,17.8,14.2,13.8,13.8,13.4,14.2,14.2,14.4,14.3,14.3,15,16,16,19.5,20.3,20.3,20.9,20.5,20.5,20.4,19.6,19.6,19.7,19.7,19.7,19.2,19,19,18.6,18.8,18.8,18.9,19.1,19.1,20.1,20.2,18.2,21,21,21,21.5,21.6,21.6,21.4,20.8,20.8,17,15.3,15.3,13.7,13,13,10,9.6,9.5,10.6,11,11,8.8,9.3,11,13.5,13.6,13.6,14.4,14.2,14.2,14.2,13.3,13.4,13.2,13.2,16.2,12.6,12.3,12.3,12.1,11.9,11.9,11.4,11,11,8.6,13.3,12.2,15.7,15.9,15.8,15.8,16.5,16.3,15.8,14.4,14.4,14.1,13.5,15.2,12.8,12.6,12.6,12.2,11.9,11.9,11.9,11.7,11.7,13.1,16.1,14.1,15.8,16.3,16.4,16.4,16.7,16.7,16.1,15.8,15.8,13.6,12.8,15,14.3,14.3,14.3,13.8,13.8,13.8,14,13.7,13.7,13.8,14.4,14.5,15.9,16.5,16.5,17.1,17.1,17.1,16.7,15.7,15.7,14.2,12.8,12.9,11.3,11.2,11.2,10.8,10.7,10.7,11,10.7,10.7,10.7,10.1,10.1,11,11.8,11.8,12.8,12.9,12.9,13.1,12.3,12.3,11.6,11.4,11.5,9.6,9.5,9.5,8.8,8.2,8.2,8.1,8,8.1,8.2,8,8.1,10.3,10.7,10.7,11.2,11.8,11.8,11.9,10.6,10.6,11.2,10.8,10.8,9.5,9.8,9.8,8.7,8.7,8.7,7.7,7.5,7.5,7.3,8.3,10.1,12.1,12.7,12.7,13.4,13.8,13.7,13.6,13.2,13.2,12.3,11.5,13.5,11.2,10.8,10.8,10.5,11,11,11.5,11.6,11.6,9.9,15.6,13,16.2,17.7,17.7,17.4,17.9,17.9,17.9,17.9,17.9,17.6,18.8,22.8,18.2,18.2,18.2,18.4,18.7,18.7,18.5,19,19.2,19.2,19.4,19.4,20.8,20.6,21.4,21.3,21.1,21.1,20.3,19.8,19.8,19.9,19.4,19.4,17.2,17.2,17.2,16.5,16.4,16.4,17.2,17.5,17.5,18.3,19.1,19.1,20.1,20.8,20.8,21.7,22.1,22.1,18.9,18.9,18.9,19.3,19.8,19.8,20.3,20.3,20.3,20.3,20.3,20.3,20.3,19.9,19.9,20.5,20.3,20.3,20.9,21.8,21.8,21.6,21,21.4,21.1,20.3,20.3,20.5,20.3,20.3,19.9,19.8,19.4,18.9,18.9,18.9,18.9,18.7,18.9,18.9,18.9,18.9,18.9,16.7,16.7,15,15,14.3,14,13.5,13.3,13.3,13.5,13.5,12.6,12.9,12.9,13,13.4,13.4,12.9,12.8,12.9,13,13.6,13.6,13.7,14.5,14.5,14.5,14.2,14.2,14,13.7,13.7,13.7,13.2,13.2,13,12.2,12.2,11.7,11.5,11.5,11,10.5,10.5,10.3,10.6,9,13.4,14.6,14.6,16.4,17,17,16.1,15.6,15.6,15.2,15.2,15.2,13.9,13.7,13.7,14.2,13.7,13.7,13.7,13.7,13.7,15,15.5,15.5,16.9,16.7,16.7,19.5,19,16.6,16.2,17.2,18.9,14.6,14.5,14.5,13.8,13.3,13.3,13,12.4,12.4,11.7,12.2,12.2,12.9,13.5,13.5,15,15.4,15.4,15.3,15.2,15.2,14,13.5,13.5,13.1,13.1,16,12.1,11.8,11.8,12.1,11.3,11.3,10.9,10.6,10.6,7.9,12.3,14.1,16.8,14.2,14.2,17,14.9,14.9,17.7,13.3,13.3,13.4,15,16.2,16.3,15.8,13.4,13.7,14.2,14.2,14.6,14.6,14.4,15.3,15.8,15.8,18.7,18.7,18.1,18.1,17.8,17.3,17.5,17.3,17.9,18.5,18.2,18.2,18.3,18.3,18.3,17.8,17.6,17.6,17.6,17.4,17.6,17.6,17.6,18.2,17.9,17.6,17.6,16.8,16.2,16.2,15.1,14.8,14,13.6,13.4,11.7,10,8.2,6.5,6.1,5.8,5.7,5.3,5.8,5.6,4.4,7.4,9.1,11.5,12.2,12.2,12.6,13,13,12.6,11.5,11.5,11,10.5,10.5,10.1,9.3,9.3,8.8,8,8,8.3,8.6,8.6,10.4,11.3,9.6,12.9,11.9,11.9,12.1,11.7,11.7,10.7,9.2,9.2,6.7,7,8.3,7.8,7.2,7.2,5.5,5.5,4.6,3,3.3,3.3,2.2,4.1,5.6,8.8,9.9,9.8,11.2,11.3,11.2,11.1,10.4,10.4,9.1,8.6,8.5,7.8,6.9,6.9,6.5,6.2,6.2,5.9,5.1,5.1,5,7.4,7.6,11.3,12.9,12.9,13.3,13.6,13.6,12.8,11.1,11.1,10.5,9.5,9.5,9.5,9.8,9.8,8.8,8.6,8.6,8,7.5,7.5,7.6,9.3,11,13.8,14,14,14.8,13.7,13.7,14.4,14.1,14.1,13.4,13.6,13.6,13.4,13.9,13.9,13.7,13,13,13.7,14,14,15,15.3,15.8,16.8,18.5,18.5,18.8,19.1,18.6,18.6,18.2,18.2,14.9,16.4,16.4,16.4,15.4,15.4,15.7,15.3,15.3,14.3,14.1,14.1,14.6,16.2,16.2,17.7,17.9,17.9,18.1,17.9,17.9,17.1,16.4,16.4,14.8,14.3,14.3,13.3,12.7,12.7,12.2,11.7,11.7,11,11.3,11.3,12.4,13.8,13.8,15.5,16.6,16.6,16.6,16.5,16.5,15.7,14.6,14.6,14.4,14,14,14.3,13.9,13.9,14.5,14.3,14.3,14.6,14.4,14.4,15.8,16.5,16.9,17.5,14.7,14.5,17.5,17.9,17.9,18,17.4,17.4,16.9,17.2,17.2,16.5,16.5,16.5,17.4,17,17.2,18,18.3,18.3,18.3,18.9,18.9,19.2,19.3,19.3,19.6,19.3,19.3,19,18.4,18.4,17.3,17.7,17.7,16.9,17.6,17.6,18.7,19,19,18.3,18.9,18.3,17.8,18.1,18.1,16.4,12,12,11.3,11.3,11.3,10.1,8.9,8.9,7.6,8.8,8.8,7,6.7,6.7,5.7,5.5,5.5,4.9,4.9,4.9,4.2,6,7.5,9.6,10.6,10.6,11.9,12.4,12.4,11.5,10.7,10.7,10.5,10.8,10.8,12.1,9.1,9.1,8.8,9,9.1,8.3,8.5,8.5,9.5,11.1,8.6,12.5,12.8,13.6,19.4,19.4,19.4,19.3,17.9,17.9,17.7,17.7,17.7,17.1,15.4,15.4,13.8,13.1,10.8,10.1,9.8,9.8,9.5,10.5,10.5,12.9,13.4,13.4,15.8,16.2,16.2,16.6,14.7,14.7,14.8,14.9,14.9,15.2,14.8,14.8,16,18.7,18.5,19.4,19.4,19.4,19.4,20.3,20.3,21.1,20.9,20.9,20.6,20.6,20.6,20.9,20.6,20.6,20.4,20.2,20.2,19.8,18.4,18.5,8.5,6.4,6.4,5.1,4.5,4.5,5,5.7,5.7,6.7,7,7,7.5,7.8,7.8,6.8,5.8,5.8,4.7,5.3,7.2,6.4,5.8,6.2,3.7,3.4,3.4,2.5,2.8,2.8,2.1,3.5,5.3,8,8.3,8.8,9.2,9.2,9.2,9.1,8,8,7.1,7,6,6,5.4,5.4,4.7,6.4,6.4,6.4,5.9,5.9,4.7,5.9,8.8,10.2,10.9,10.9,11,11.1,11.1,10.1,8.8,8.8,8.1,8,8,6.7,6.9,6.9,7.5,7.5,7.5,6.5,6.6,6.6,6.2,6.9,8.7,10.5,11.4,11.4,12.5,12.3,12.3,12,11.3,11.3,8.3,10,10.1,9.1,9.3,9.3,9.3,9.3,9.3,9.8,12.4,12.4,13.4,14.4,14.4,15.8,16.6,16.7,17.2,16.9,16.9,16.2,15.8,15.8,15.1,15.1,15.1,15.2,15.4,15.4,15.4,15.4,15.4,15.4,15.4,15.8,16.3,16.2,16.4,16.8,17.4,17.4,17.9,18.3,16.3,17.2,16.4,16.4,15.6,15.4,15.4,16.7,16.9,16.9,16.5,16.3,16.3,17,17.2,17.4,17.8,17.6,17.6,18.3,18.8,18.8,18.9,18.6,18.6,16.9,15.6,15.6,14.6,14.3,14.3,14.7,14.6,14.6,14.4,14.6,14.6,13.4,13.4,13.4,13,12.8,12.9,11.9,11.4,11.4,10.9,10.8,10.3,9,8.6,8.6,8.6,7.7,7.7,6.9,6.1,6.1,5.3,6.7,6.9,7.5,7.5,7.5,7.7,8,8,9.5,10.1,10.1,11.3,12.1,12.1,12.2,12,12,11.5,11,11.3,11.1,10.3,10.3,10.6,12,11.9,12.4,12.8,12.8,13,13.5,13.5,15,15.6,16.1,17.8,18.3,19.1,19.8,19.6,19.6,19.2,19.4,15,15.4,11.8,9.4,9.2,6.2,6.2,5.6,5.5,5.5,5.4,6.1,6.1,7.3,7.8,7.8,8.5,8.4,8.4,7.7,5.2,6.3,4.7,5.3,5.3,5.2,5.6,5.6,4.9,4.6,4.6,4,3.7,3.7,4.5,4.8,8,10.8,11.4,11.4,13.8,15,14.3,15.6,14.8,14.8,13.6,13,13,12,12.4,12.4,12.6,13.4,13.4,13.2,13.4,13.4,9.5,9.3,9.3,8.5,9.8,9.8,10.8,11,11,10.7,10.5,10.5,10,9.8,9.8,8.3,7.8,7.8,7.5,6.9,6.9,7.2,7.5,7.5,7.2,8,8,9.8,10.1,10,10.5,10.5,10.5,10.6,10.2,10.2,10,9,9.1,8.3,8,8,7.5,7.5,7.5,7.5,7.5,7.5,7.7,7.2,7.7,7.5,7.8,7.5,6.9,7.5,7.2,7.5,7.8,5.8,4.7,3.7,6.4,7.7,9.2,10.9,8.8,8.3,8,7.8,8.4,8.1,8.2,9.2,9.2,10.5,10.9,10.9,10.9,11.1,11.1,10,9.2,9.2,8.7,8.4,8.4,7.4,7.2,7.2,6.5,6.8,6.8,5.8,5.3,5.3,4.5,5.4,5.4,6.5,7.2,7.2,7.6,7.8,7.8,7.3,6,6,6.8,6.6,6.6,6.2,5.8,5.8,6,5.7,5.7,4.8,4,4,4,4.7,4.6,4.7,5.3,5.3,5.8,5.6,5.6,4.7,3.9,3.9,3.3,2.7,2.8,1.5,1,1,0.6,-0.3,-0.5,-1.2,-0.6,-0.6,-1.2,-0.3,-0.3,0.4,1.4,2,2.9,3.5,3.5,3.1,2.6,2.6,2.8,2.8,2.8,2.7,2.1,1,0.6,-0.3,-0.9,-1.4,-1.4,-1.1,-1.1,-0.6,0.6,1.9,4.2,4.2,5.6,5.9,5.9,5.1,5,4.9,4.8,4.5,4.5,5.3,5.4,5.4,5.5,5.2,5.2,5.5,4.7,4.7,5.9,6.4,6.4,7.7,8.6,8.6,9.3,9.3,9.7,9.7,9.7,9.7,10.3,9.1,9.1,8,7.7,7.5,7.2,6.9,6.9,6.6,6.6,6.6,6.9,6.6,6.6,6.6,6.6,6.6,6.1,6.2,6.2,5.5,5.3,5,5,5,5,5,5.3,5.3,4.5,4.5,4.5,4.5,4.5,4.5,4.2,3.9,3.9,4.2,3.9,3.9,3.7,3.4,3.4,3.2,2.8,2.8,2.6,2.3,2.3,2.1,2.1,2.1,2.1,2.1,2.1,1.8,1.8,1.6,1.6,1.9,1.9,2.2,4.8,4.8,5.6,5.9,5.9,5.9,4,4,3.2,2.7,2.7,1.8,1.4,1.4,0.7,0.4,-0.1,-0.8,-0.8,-0.9,-0.6,0,1.5,2.4,5,5,6.1,5.3,5.3,5.2,3.8,3.8,3.5,3.3,3.3,2.6,2.6,2.6,3,1.7,1.3,0.5,0.2,0.5,1,2,3.6,6.6,8.7,8.7,8.3,8.2,8.2,7.7,7.4,7.3,6.8,7.3,7.3,7.5,7.2,7.2,7.7,8,8,8.2,8.2,8.2,8.5,8.8,8.8,10.9,11.7,11.7,12.7,13.9,13.9,14,13.7,13.7,13.9,14.2,14.2,14.2,14.4,14.4,14.3,14.8,14.8,15.4,14.8,14.8,15.4,15.4,15.4,16,16,16.2,15.1,13.4,13.1,8,6.7,6.6,6.4,6.7,6.7,6.6,6.4,6.4,6.1,6.1,6.1,5.6,5.6,5.6,5,5,5.3,5.6,5.3,5.3,6.1,6.4,6.4,6.9,6.7,6.7,7.2,7.2,7.2,4.3,3.4,3.4,2.2,1.9,1.9,0.9,0.6,0.6,0.6,0.6,1.6,4.5,5.7,5.7,7.2,7.1,6.1,6.6,5.4,5.4,6.6,4.8,4.6,3.5,2.1,2.1,0.9,1.1,2,1.9,2.5,2.5,2.6,2.4,4,6.3,7.6,7.6,9.6,9.5,9.5,8.7,8.1,8.1,7.6,7.3,9.9,6.8,6.5,6.5,5.2,4.4,4.4,4.1,3.3,3.3,3.8,4.4,4.4,6,6.5,6.5,7.5,7.5,7.5,7.3,7,7,6.3,5.6,5.6,5.8,4.8,4.8,5.4,3.9,3.9,3.1,3.1,3.6,3.6,2.5,4.8,6.7,8,8,10.5,11,11,10.2,8.7,8.8,8.3,8.8,8.8,7.7,8.5,8.5,9.1,9.9,9.9,10.3,10.6,10.6,10.8,10.6,10.8,11.4,11.4,11.6,12,12.2,12.2,12.3,12,12,11.8,11.8,11.8,11.4,11.4,10.5,9.3,8.8,8.8,6.7,5.4,5.4,4.8,4.8,4.8,6.6,7,7,6.9,7.3,7.3,6.2,5.9,5.9,4.9,4.8,4.8,4.1,3.9,3.9,3,2.2,2.2,1.6,1.2,1.2,0.8,0.9,2.4,4.5,5.3,5.3,6.3,6.3,6.3,6.4,5,5,5,4.5,4.5,5.2,5.3,5.3,4.8,4.8,4.8,4.4,3.7,3.7,4.2,5.7,5.7,8.5,9.3,9.3,9.5,9.3,9.3,8.1,7.5,7.5,7.1,6.9,8.9,5.8,4.8,4.8,3.8,4.1,4.1,3.4,3.2,3.2,2.9,2.8,4.3,5.5,5.8,5.8,6.8,7.1,7.1,6.6,5.5,5.5,4.5,4.5,4.5,4.5,4.5,4.5,2.8,1.9,1.9,0.4,0.5,1.2,0.8,0.6,3.8,6.6,7.9,7.9,9.6,9.8,9.8,10.5,10.5,10.5,10.3,10.6,10.6,11.1,10.8,10.8,10.8,11.4,11.4,12,12.4,12.6,12.4,12.8,13.5,14.7,15.1,15.1,15.4,15.4,15.4,15.4,15,15,15,15.3,15.3,15.3,15.3,15.3,15.3,14.7,14.7,14.7,14.7,14.7,14.7,14.1,14.1,14.8,15.5,15.5,15.8,16.2,15.8,16,16.4,16,16,15.8,12.1,12.1,12.2,12.1,11.1,10.7,10.7,10.7,10.5,10.5,10.5,10.9,10.9,12.4,10.2,10.2,10.5,9.3,9.3,6.8,5.8,5.8,4.2,4,4,4.3,2.3,2.3,1.9,1.5,0.9,-0.1,-0.1,-0.2,-0.9,-1.1,-0.6,0.6,1.6,1.6,2.8,3,3,2.7,2.1,2.1,1.6,2,2,1.4,1.1,1.1,-0.1,0.3,-0.4,-0.2,-0.2,-0.2,-0.5,-0.7,-0.7,0.3,0.3,0.3,0.6,1.4,1.4,1.4,1.1,1.1,1.1,0.5,0.5,0.5,0.6,0.1,0.4,0.7,0.7,0.6,0.6,0.7,0.9,1.2,1.2,1.4,1.4,1.4,2.1,2.3,2.3,2.5,3.1,3.1,3,3.5,3.4,3.6,3.9,3.9,3.5,3.9,3.9,3.9,4.2,4.2,3.9,4.7,4.7,7.5,8,8,8.7,8.9,8.9,8.9,8.4,8.4,6.8,6.1,6.1,4.3,4.3]},
{"id":"climate.frankfurt","kind":"climate","name":"Frankfurt am Main, Germany","asOf":"2026-10-18","sources":[{"id":"onebuilding-tmyx","url":"https://climate.onebuilding.org/WMO_Region_6_Europe/DEU_Germany/HE_Hessen/DEU_HE_Frankfurt.AP.106370_TMYx.2009-2023.zip","title":"OneBuilding TMYx 2009–2023 typical year, Frankfurt am Main, Germany"}],"summary":"Typical-year hourly dry-bulb and wet-bulb for Frankfurt am Main, Germany (TMYx 2009–2023 from NOAA ISD and ERA5). Wet-bulb is solved from dry-bulb, dew point and station pressure with the ASHRAE psychrometric equations, capped at the 50-year extreme wet-bulb of 24.9 °C (0 h capped).","city":"Frankfurt","lat":50.0258,"lon":8.5214,"designDryBulbC":{"value":32.1,"unit":"°C","basis":"textbook","source":"https://climate.onebuilding.org/WMO_Region_6_Europe/DEU_Germany/HE_Hessen/DEU_HE_Frankfurt.AP.106370_TMYx.2009-2023.zip","note":"0.4 % annual cooling design dry-bulb from the EPW design-conditions header (2025 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information)."},"dryBulbC":[-1,-1,-1,-1,-1,-1,-1,0,0,0,0.2,0.6,1.1,1.5,1.7,1.7,1.8,1.8,1.8,1.7,1.8,1.7,1.6,1,1.1,1.1,0.9,0.6,0.5,0.4,0.5,0.4,0.6,0.6,0.6,1,1.5,1.7,1.8,1.8,1.1,0.6,1,1,1,0.7,0.7,0.6,0.2,0,0,0,0,-1,-2,-1,-1,-2,-1,0,1,0.2,0.4,0.2,0.2,1,0,0,0,-1,-1,-2,-2,-3,-3,-3,-3,-3,-3,-3,-3,-3,-3,-3,-3,-3,-3,-2,-3,-3,-3,-3,-3,-4,-4,-4,-4,-4,-4,-4,-4,-5,-5,-5,-5,-4,-4,-4,-3,-3,-2,-2,-3,-3,-4,-4,-4,-3,-3,-3,-3,-3,-2,-2,0.1,1,1.8,2.2,2.7,3.3,3,4,4,4,5,5,5,6,6,6,7,7,7,8,8,9,9,9,8,8,8,9,8,9,9,10,10,10,10,10,10,8.4,10,8.3,8.4,10,10,9,9,9,7.9,7.9,10,8.6,11,10,11,11,11,12,13,14,13,13,13,13,13,13,12,12,12,11,11,11,9.1,11,8.8,8.8,8.8,11,8.6,10,7,6,5,3.9,3.7,4,4,3.1,2.7,2.2,1.8,1.4,1.1,1.4,0.4,-1,-2,-2,-2,-2,-2,-1,-1,-1,-1,0,0,0,0.2,0.6,0.3,1,1,0,0,1,1,1,1,1,0.1,0.3,0.2,0.2,0.2,0.2,0.5,0.8,1.4,2.2,2.8,3.8,5,5,5,5,3.8,3.9,5,5,5,5,6,5.8,5.5,5.2,5,5,5,5,3.9,3.8,5,5,4.8,5,5,5,5,5,4.8,5,6,6,6,6,7,7,8,9,9,9,10,10,10,10,11,11,12,12,12,12,13,13,13,13,13,13,13,12,12,12,12,12,12,12,12,12,12,12,12,13,13,13,13,13,12,12,12,11,12,11,11,11,10,9,9,8,8,9,9,8,8,9,9,10,10,11,10,10,10,10,9,10,9,8,8,7,7,6,6,5.8,5.6,5.2,5,4.8,6,5,6,7,9,9,9,9,9,7,6,5,4,3,3.2,2.6,2.2,1.9,1.9,1.6,1.2,1.1,1,0.7,0.7,0.8,2,2,3,4.2,5.2,5.7,5.7,4.7,4.8,5.2,4,5,5,6,5,5.6,5.6,5,6.1,5.9,6,5,6,6,7,8,9,9,10,10,8,8,7,6,7,7,7,7,6,4.5,5,3.6,3.2,2.7,2.5,2.7,2.6,2.5,2.5,2.8,3.2,3.8,4,3.9,4,2.7,2,1.6,1.5,1.3,1.3,2,1.5,1.4,1.4,1.3,1,1,1,0.9,0.9,0.9,1.2,1.3,1.7,1.9,2.1,2.3,2.2,2.2,1.8,2,1.3,1,0.4,0.1,1,1,1,1,1,1,1,0,1,0,0,0,1,0.3,0.6,0.6,0.4,0.2,1,1,1,0,0,0,0,0,0,0,0,0,0,0,0,1,1,0.1,0.2,0.5,0.7,0.7,0.5,0,-1,-1,-1,-3,-4,-4,-5,-6,-4,-3,-3,-2,-2,-2,-2,-2,-1,0,0.6,1,1,0.8,0.6,0.5,0.4,0.4,0.4,0.4,0.4,0.3,0.4,0.5,0.6,0.7,0.9,1.1,1.2,1.3,1.2,1,1.4,2,1.9,2,2.1,2.1,2.1,2.1,2,1.8,1.6,2,2,2,2,2,2,1.9,1.7,1,0.9,0.8,0.9,1.2,1.6,1.5,1.7,1.8,1.6,1.8,2.1,2.2,2,1.7,1.7,2,1.6,1.2,1.2,1,0.8,0.6,0.6,0.2,0,1,1,0.1,0.7,1,1.3,1.6,1.8,2,2,1.9,1.5,1.3,1,1,0.4,0.1,0,-1,-2,-2,-2,-1,-1,0,1,1,0.4,0.5,0.7,1,1,0.6,0.1,1,0,0,0,-1,-1,-1,-1,-1,-1,-1,-1,0,0,0,-1,-1,0,0,1,0.3,0.6,1,1,0.3,0,0,0,-1,-1,-2,-2,-2,-3,-3,-4,-4,-4,-5,-5,-4,-2,-1,0,1,2,2,2,1,0,-1,-3,-3,-4,-4,-4,-5,-5,-6,-5,-5,-6,-7,-6,-5,-4,-2,-1,-1,0,1,1,0,-1,-1,-2,-3,-3,-4,-4,-5,-5,-6,-6,-7,-7,-7,-7,-6,-6,-5,-5,-4,-3,-3,-3,-4,-5,-5,-5,-5,-5,-5,-5,-5,-4.8,-4.5,-4.5,-4.5,-4,-5,-5,-5,-4,-4,-4,-4,-3,-3,-3,-3,-3,-3,-3,-3,-3,-3,-3,-3,-4,-4,-4,-4,-4,-4,-3,-3,-3,-2,-2,-1,-1,-1,-1,-1,-1,-1,-1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.3,0.7,1,1.8,2.1,2,1.6,1,1,0.8,0.6,1,1.1,1.4,1.1,1,1.1,1.2,2,2.2,3,3,4,5,6,6,6,7,7,7,7,8,8,8,8,8,8,8,8,9,9,9,9,9,9,9,9,9,10,11,11,10,10,9,10,9,9,10,10,10,10,10,10,9,9,9,9,9,9,9,9,10,10,8.8,10,10,10,8,7,5.5,5,3.9,4,3.6,3.4,3,3,3,3,2.7,2.5,2,1.8,2,2,3.1,4.8,6.3,7.8,7,9.9,9.3,7.7,5,6,5.7,5.3,5.4,5.4,5.2,5,5,5,5.6,5,5,5,5,7,9,10,11,11,11,11,9,7,6,4,3,1.4,0.1,-1,-1,-2,-1,-1,-1,-1,-1,-1,0,2,1,2.6,4.2,5.4,6.1,6.5,6.8,7,5,4,3,2,1.4,1,1,1.1,0.7,0.1,2,2,2,2,1,1,0.1,1.2,2.8,4,4,4,4,4,4,4,5,5,6,7,7,7,7,8,8,8,8,8,8,9,10,11,12,11,11,11,11,11,11,10,10,10,11,10,10,9,9,8.1,7.2,5,5,5,5,5,5,4.4,5,5,5,5,5,5.5,4,4,4,4,3.2,2.9,3,3.2,4,4,4,4,4,4,4,5.5,5,6,8,9,8,7,7,6,5,3.8,4,2.8,3.1,3,3.1,2.5,2.6,2.4,2.6,2.7,2.8,2.6,3,3.8,4.2,5.3,6.3,6.9,9,8,7,6,5,5,5,3.9,5,4,5,3.8,3.6,3.4,3.2,3.1,4,4,4,4,2.9,3,4,4,4,4,4,4.3,4,4,4,4,4,4,3.2,4,4,3,3,3,2,1.9,2.5,3.5,4.4,5.2,6,8,8,7,6,4,3,3.1,2,2.3,2.1,1.9,1.8,1.4,0.9,0.5,0.8,0.7,0.7,0.3,0.7,1.4,2.1,3,4,3,4.1,4.2,3,3.1,2,2,2,1.4,2,2,2,2,2,2,1.6,2,1.6,1.5,1.2,1.2,1.1,1.4,1.8,2,2,2,1.9,1.9,1.9,2,2.2,2.1,2.3,2,2,2,2,2,1.1,1.4,1.5,1.3,1.3,1.4,1.8,2.3,3,4,4,3.5,3.3,3,2.7,2,2,1.5,1.2,0.5,0.2,0.1,0,1,0,0,0,0,1,1,1,0.1,0.3,0.5,0.6,0.3,0.1,1,1,0,-1,-1,-1,-1,-2,-2,-2,-2,-2,-3,-3,-3,-3,-3,-2,-2,-1,-1,-1,-1,-1,-1,-1,-1,-1,-1,-1,-2,-2,-2,-3,-3,-5,-6,-6,-6,-5,-4,-3,-2,-1,0,0,0.2,0,-1,-2,-2,-2,-3,-4,-5,-6,-6,-7,-8,-8,-8,-8,-7,-6,-4,-2,0,1,0.1,0.7,0.9,0.4,2,1,1,0,0,0,0,-1,-1,-1,-1,-1,0,0,-1,-1,0,0,0.7,1.4,1.5,2,2,2,1.5,1.3,1.3,1.3,1.3,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.3,1.3,1.1,1.4,1.9,3,5,6,6,6,6,6,5,5,3,3,2,1,0.7,0.8,0,-1,-1,-1,-1,-2,-1,0.5,2.1,3.2,4.9,7,7,7,7,7,7,7,6,6,6,6,6,5,5,5,4,5,5,5,5,4.7,6,5.3,5.4,5.8,7,7,7,7,6,4.5,4.1,4,3.6,3.5,3,3,2.2,1.6,1.3,1,1.2,0.9,1,2.2,3.2,4,5.2,6.3,7,7.5,7.6,9,6.1,5.3,5.2,4.1,3.3,2.6,1.9,2.3,2.6,2.7,2.5,2.6,2.3,2,3,4,4,5,7,9,10,10,10,10,10,9,9,9,7,9,9,9,8,8,8,8,7,6,5.2,5.6,6.2,7,7,9,10,10,10,6,6,4,3,3.2,3,3.1,2.8,2,2,2,1.5,1,1,0.8,1,2.5,3.9,5.2,8,9,10,11,10,10,9,9,6.9,6,5,4,4,4,3,2.5,2.2,1.8,1.3,1,1,2.4,3.6,4.5,6,7,7,8,8,5.3,5,3.6,2.9,2,2.7,4,3.6,3.7,3.9,4,3,2.9,2.5,2.2,2.2,3.1,5,6,7,7,8,8,8,8,7,4.6,3.8,3.4,3.6,2.9,2.2,1.8,1.1,0.4,-1,-1,0,1,0.7,2.1,3.8,5.3,8,8,8,9,9,9,8,6,6,3.7,4,3,2,1.6,1.1,0.6,0.2,-2,-2,-3,0.2,1.6,3.4,5.1,8,9,10,11,11,9,9.6,7.6,5.4,4.3,4,4.5,4,3.5,3.1,2.7,2.1,1.7,1.3,1,1.3,3.1,4.8,8,11,12,13,14,14,13,11,12,10.3,7,8.4,6.1,5.8,4.4,3.5,3.8,3.3,1.5,1.8,1.3,2.5,5.2,7.3,9.5,13,14,15,15,15,15,12,9,8,7,6,6.9,6.3,5.9,3.6,2.2,1.6,1.6,1.3,1.2,2,3.6,6,7,9,9,9,10,9,9,10,9,9,8,7,7,5.2,4.3,3,3.1,2.9,2.5,1.6,0.7,1,2.9,3.9,4.7,7,8,9,10,10,10,8,8,7.1,5.6,2.9,2,1,0.1,-1,0,-2,-2,-2,-1,2,1.9,4.3,8,9,10,11,11,12,11,10,6.1,5.3,4.4,3.6,2.5,1.9,1.3,1,0.5,0.2,2,1,1,0.3,2.1,3.7,5,6,7,6.4,7,7,7,7,6,4.8,4.4,4,3.2,2.6,2.3,1.9,1.3,1.2,1.1,1,0.9,1.3,2.4,3.2,3.8,5,6,6,6,6,6,4.7,5,5,5,5,3.7,3.6,4,4,4,4,2.9,3,2.2,2.2,2.5,3.3,5,4.6,6,6,6,7,7,6,6,5,5,4,2.7,2.3,2.3,2.2,2.1,2,1.7,1.5,1.5,2.1,3.7,5.4,9,10,12,12,13,14,14,11,10,7.1,5.9,5.3,5.7,5.3,5.1,4.8,4.4,4,4,3.6,3.6,4.1,6.3,10,12,13,14,16,16,17,17,15,12,11,11,8.1,10,7.6,6.4,5.9,6,4.7,4.2,3.5,3.5,4.8,7.3,11,13,15,17,17,18,18,18,16,15,15,11.2,12,12,8.3,7.8,7,6.3,6,6,5.8,7,6.4,7.8,11,12,13,14,15,15,16,14,12,11,10,9,7.8,9,7,5.3,4.8,5,4,2.9,2.2,2,3.3,5.2,7.1,7,9,13,14,15,15,14,14,11,8,6,6.5,5.1,4.2,3.2,2.4,2,1.9,1.4,1.6,1.6,1.9,3.1,4,6,7,7,7,6.8,8,8,6,6,4.7,5,4,5,3.7,3.6,3.6,3.2,3.3,3.1,3.1,3.1,4,4,4,4.6,5,6,7,7,7,6,5,5,4,3,2,2,1,0.1,1,0,0,1,1,1,0.4,1.8,4,6,7,8,8,9,10,9,9,8,6,5.4,4.7,5,4.5,3.5,2.6,2.5,2.4,1.8,1.8,1.5,2,4,6,8,10,12,13,13,13,13,12,10,9,9,7.1,7,7,6,6,5.4,5.1,4.5,4,4.1,6.1,10,12,14,15,15,17,18,18,13,10,9,8,7,7,7,7,7,7,7,7,7,5.6,5.4,5.4,6,7,6.3,7.1,7.8,10,11,11,8.6,7.8,6,5,5,5,5,6,6,6,6,5,5,4,4.5,6,6,6.5,9,10,9,10,10,10,10,10,10,9,8,7,4.9,4.5,3.8,3.4,3,3,2.4,2,2.5,4.1,6.1,8,11,13,13,13,13,11,11,10,10,10,10,10,9,10,10,10,12,12,12,12,12,11,10,11,11,11,11,12,12,12,12,12,11,12,13,10.2,9,9,9,8,8,8,8,8,8,8,6.9,9,8.2,11,8.6,10,10,9,10,9,8,5,4,4.1,6,6,6,7,9,11,12,14,12,14,11.5,14,13,11,9,8,10,9.3,11,7.1,6.3,5.4,6,6.6,7.1,7.4,6.3,5.4,4.6,4.3,4.8,3.9,4.1,7,9,11,12,14,15,16,17,17,17,16,15,14,12,11,10,10,7.7,6.7,7,5.1,4.9,4.6,5.2,7.3,9.3,14,15,17,18,19,20,19,18,14,13,13,13,12,14,12,12,10,11,10,10,10,10,10,11,8,9.7,7,8,8,8,8,7,6,6,6,6,5,5,5,5,5,4,3.7,3.7,5,5,5,4.4,4.2,5,5,4.4,4.2,4.6,4.8,6,6,6,4.3,6,5,5,3.9,3.9,3.6,3.4,3.6,3.6,5,5,4.2,5.1,5.3,7,8,8,8,8,9,9,8,8,8,8,8,8,7,7,7,5.5,4.7,5,3.8,4.8,5.5,7.1,9.4,13,14,15,16,16,17,17,16,13,12,15,13,11,10,11,9,9,8,7.6,7,7.4,9.5,14,15,16,17,18,19,19,20,19,18,17,16,14,13,13,13,12,10,10,10,9,9,10,11,12,13,14,16,16,16,15,14,14,14,13,13,13,12,11,10,10,8,8,7,7,6,9,10,12,13,14,14,15,17,17,17,13,12,11,12,10,10,10,10,10,7.9,9,7.1,8,8,8,8,8,9,11,13,14,13,14,14,13,12,11,10,9,8,7,5.4,4.5,3.8,2.9,2.3,1.8,1.3,2.2,4.3,7,6.9,9,9,10,11,11,11,10,10,9,6.2,6,4.6,4,2.7,2,1.5,1,1,1,1.2,1.6,2.6,3.5,4.4,5.1,5.5,7,7,7,6,6,6,4.7,5,3.9,4,4,3,3,2.4,1.9,1.4,1,0.9,1.2,1.9,2.9,3.6,4.3,4.4,4.6,4.8,5,4.9,4.8,4.7,3.9,2.6,2.2,3,2,2,2.2,2,2,1.8,1.9,1.6,1.7,2.6,3.9,5.4,7.1,10,10,11,10,10,10,8,7,7,6,4.7,3.8,3.4,3.4,3.5,2.4,2.2,2.7,2.8,3.8,5.8,7.8,12,14,16,16,17,18,18,18,17,16,13,12,12,10,9,9,6.4,5.7,5.3,4.5,4,5.8,10,12,13,15,17,18,18,17,18,17,17,15,15,14,13,12,12,11,10,10,10,10,11,11,11,12,11.2,11.1,15,15,16,18,18,18,18,17,16,15,14,12,12,11,12,11,8.9,8.5,10,12,14,15,17,18,19,20,21,22,22,22,21,19,17,16,14,14,13,13,12,11,10.3,9.8,9.3,13,16,18,20,20,22,23,23,24,24,24,23,23,17,14,14,16,15,15,13,10.8,10.2,11,9,10.8,13.6,18,20,22,24,24,24,25,25,24,24,23,21,20,17,17,16,15,14,11,11,9,9,10.9,13.3,18,20,22,24,24,25,25,25,24,24,23,20,20,16,15,14,14,11.1,10.6,9.6,9.2,9,13,17,19,21,23,24,24,25,24,25,24,24,22,19,19,17,15,14,13,13,13,12,11,11,11,13,15,17,19,20,21,21,22,22,21,21,19,17,15,14,15,15,14,14,14,12,12,13,15,16,18,21,22,23,24,25,24,25,24,16,12,10,10,9,7,7,7,6,6.1,6,6,6.1,10,13,15,17,19,21,22,24,25,26,26,25,18,16,14,13,11,10,10,9,9,9,10,9,9,9,10,10,10,11,12,11,13,13,13,13,12,11,10,10,10,10,9,9,8,7,6,8,10,11,11,10,12,11,11,9,9,11,10,8,8,8,7,7,7,7,7,6,5,5,4,5,5.6,7,8,9,10,11,11,12,13,13,13,12,11,8,6,6.9,4,4,3.9,3.3,2.8,2.7,2.9,2.7,4.1,6.5,8.7,12,14,14,15,15,14,12,12,11,10,10,10,11,10,11,11,11,11,10,9,10,11,12,13,14,15,16,17,18,19,19,18,16.2,14.5,12.5,9.8,7.5,6.2,5.4,5.5,5.3,4.8,4.7,5.2,4,5.2,7.1,11,13,14,16,16,16,16,15,14,13,13,12,11,10,8,9,7,6.7,8,8,6.3,6.4,6.9,8,11,13,14,15,17,18,18,19,18,18,17,15,14,13,13,10,8.9,8.3,7.6,7,8,6.7,8.7,13,15,17,18,19,19,20,20,20,21,20,17,13,11,10,9,8,7,8.2,9,7,7,9,9.5,11,12,11,11,12,13,15,13,14,14,13,13,10,11,9,7.6,6.8,6.1,5.3,4.2,3.2,2.2,3.3,6,8.2,11,12,13,14,15,15,15,16,16,15,14,13,12,8.7,9,7,6,4.9,4.4,4,4,4.3,6.8,11,13,14,16,18,18,20,20,20,20,20,19,18,15,13,12,11,9,9,10,8,9,8.9,14,15,17,18,20,22,23,24,24,25,25,24,22,20,17,15,15,15,14,13,13,13,10.3,14,16,18,20,21,23,24,25,26,26,26,26,25,24,22,21,16,16,16,16,16,15,13,14,15,17,18,20,22,22,24,25,25,26,26,25,25,23,21,20,18,17,16,16,14,14,12,12,15,17,18,20,21,23,24,24,25,26,26,26,25,24,21,20,18,18,18,18,17,17,17,17,17,18,19,20,21,22,23,23,21,19,18,18,18,17,16,15,15,14,13,13,13,13,13,13,14,16,17,19,21,22,23,22,24,25,24,24,23,22,20,20,20,18,18,17,17,17,16,16,17,17,16,16,15,17,18,19,21,19,20,20,20,18,16,16,14,14,13,12,12,12,12,12,14,16,18,19,21,22,23,22,16,15,14,14,15,14,14,14,13,12,10,9,11.2,8,10,10,10,10,10,11,11,12,12,14,14,13,12,12,12,11,10,9,9,8,8,7,6,6,4.7,4.7,5.2,7,8,9,9,8.3,9.1,11,10,10.2,10.3,12,12,11,10,7.5,6.2,8,7,7,6,7,5.4,7,7,8,8,9,8.4,11,12,12,12,12,13,12,13,12,11,7.8,7,6.3,6,6,6,6,6,6,7,9,10,12,13,14,15,15,16,16,16,16,15,13,13,13,13,13,12,11,11,10,9,10,11,12,14,15,16,17,18,18,19,21,21,20,19,18,14,14,12,12,11,11,12,12,11,11,11,11,12,14,14,16,16,17,17,18,19,18,17,16,13,12,10,9,9,8,8,8,8,8,10,12,13,15,16,17,19,19,20,19,18,18,18,17,17,17,16,16,15,14,12,12,11,11,12,14,16,17,19,21,21,22,22,23,23,23,23,22,18,16,14,14,14,15,15,13,12,13,15,18,20,22,23,24,25,25,27,26,24,22,18,18,18,18,17,14,14,13,13,13,13,12,12,13,14,14,15,15,16,16,16,16,16,15,15,14,13,13,13,13,12,12,12,12,12,12,12,12,11,11,11,11,12,12,12,12,12,12,12,12,12,11,11,10,10,10,10,10,10,10,11,12,12,13,13,14,14,15,15,15,15,15,15,16,13,10,10,9,8,8,8,7,8,8,9,10,12,15,18,20,21,22,23,23,23,24,23,21,21,19,18,18,17,17,17,14,14,14,14,14,16,16,18,20,21,22,22,23,23,22,18,17,16,15,15,14,14,14,14,14,14,14,15,17,18,20,21,23,24,24,24,24,23,21,18,17,17,17,17,16,16,15,14,14,15,15,15,15,16,17,17,18,19,21,22,22,23,22,22,21,19,18,17,16,16,16,16,16,16,16,16,16,16,15,16,17,18,17,18,18,18,18,16.2,15.8,15.5,14.8,14,13,11.8,11,10.5,10.5,11.5,12.8,11,14,15,16,18,17,18,18,19,19,19,18,18,17,17,16,15,15,14,14,14,13,13,13,14,15,16,16,18,18,19,19,19,18,18,18,17,17,17,16,15,14,14,15,15,15,14,14,14,16,17,19,20,21,22,22,23,23,23,23,23,22,21,19,18,17,16,15,15,14,13,13,15,16,18,19,20,21,23,24,24,25,25,25,24,24,22,19,17,15,14,14,13,12,12,14,15,17,19,22,24,25,25,26,27,28,28,27,27,27,23,20,18,17,15,15,14,13,14,15,17,19,21,23,24,26,27,28,28,29,28,22,20,18,18,18,18,18,18,18,18,17,17,16,17,17,18,18,19,20,21,21,23,22,22,23,22,21,20,17,15,15,13,13,12,12,12,14,15,17,19,21,22,24,24,25,25,25,24,21,22,21,20,20,20,19,19,18,18,17,19,18,18,21,22,23,25,26,27,29,28,29,29,27,27,25,24,24,18,18,18,17,17,17,17,17,17,18,18,19,21,23,26,25,28,28,28,29,29,28,26,24,24,23,18,17,17,17,17,17,17,17,18,19,21,22,23,24,25,26,26,26,25,24,23,22,22,21,20,19,19,19,19,18,18,18,17,18,20,20,22,22,23,24,23,19,16,16,15,14,14,15,15,13,13,12,11,12,13,14,15,15,17,18,17,18,18,19,19,18,18,18,16,16,15,15,15,14,14,14,13,14,14,15,17,18,18,20,21,20,21,21,21,21,20,20,18,17,15,14,13,13,11,12,12,14,14,15,16,18,18,20,21,21,21,22,22,21,20,19,18,17,16,15,14,13,13,12,12,12,12,14,15,17,18,19,20,21,22,21,21,21,21,20,19,18,17,16,16,15,13,13,14,14,14,14,13,14,14,14,14,16,16,17,18,18,18,17,17,17,16,17,16,16,16,16,15,16,16,18,20,21,22,23,23,23,22,20,18,18,18,17,17,16,16,15,15,14,13,13,12,11,11,12,13,14,14,14,15,16,15,16,16,16,15,14,13,13,12,12,11,11,10,9,7.8,7.6,8.3,9.6,12,13,13,14,15,15,16,17,17,17,16,16,15,14,13,12,11,10,9.5,9.5,11,9.2,12,13,14,13,15,15,15,17,16,17,16,17,17,16,14,13,11,11,9,8,7,8.4,7,8,10,13,14,16,17,19,19,19,21,20,21,21,21,20,19,15,14,12,10,9,9,9,10,11,13,15,17,19,20,22,21,22,22,23,22,23,24,23,22,20,18,16,16,15,14,12,12,13,15,17,19,21,22,23,24,25,25,26,26,26,26,25,24,21,18,16,16,14,14,13,14,14,16,17,20,22,23,25,26,27,27,28,27,27,27,25,23,22,20,19,18,18,17,17,17,16,17,19,20,21,23,23,25,25,25,25,26,26,25,25,23,19,18,16,15,15,14,14,13,15,17,19,21,22,24,25,26,27,27,28,28,28,28,27,25,21,21,19,19,17,18,16,15,16,19,21,23,24,26,28,29,29,29,29,29,30,29,28,26,23,22,21,19,17,17,17,18,18,21,21,23,25,27,29,30,30,30,31,31,30,27,26,25,24,23,21,20,18,17,18,18,17,20,22,23,24,26,27,27,29,29,29,30,29,26.8,24.8,22.5,19,16,13.2,10.8,9.8,9.5,10,11,12.5,12,13,15,17,19,20,21,22,23,22,23,22,22,21,20,18,16,15,14,13,13,13,13,13,11.8,16,18,19,20,21,22,22,24,24,24,25,24,23,21,20,17,16,14,12,11,11,11,12,14,16,18,20,23,24,26,27,27,29,29,29,29,28,27,23,22,19,17,15,14,14,14,15,17,19,22,24,27,29,29,30,29,29,29,29,28,28,26,25,23,22,21,19,19,20,20,19,19,20,20,21,22,24,23,20,21,21,21,20,21,20,21,20,20,20,19,18,17,17,17,18,19,20,22,25,27,28,28,30,30,29,30,30,30,30,28,19,18,17,18,18,18,18,18,17,17,17,18,18,20,21,22,22,23,24,23,23,23,23,22,21,21,20,19,17,16,16,16,17,17,17,17,17,17,16,17,17,17,17,17,17,16,15,15,15,14,14,13,13,13,13,12,12,12,12,12,12,13,13,13,14,14,14,14,14,14,14,13,13,13,13,13,13,13,13,13,13,13,13,14,15,16,16,17,19,20,22,22,22,23,17,17,18,18,17,17,15,14,14,15,15,17,18,18,20,21,23,24,25,25,19,19,19,19,21,20,19,19,19,17,18,19,19,18,18,19,20,21,22,22,23,24,25,25.8,22.6,21.9,21.7,20,21.3,20.1,18.9,18.7,18.5,18,17,18,17,17,17,16,16,16,17,19,19,20,21,23,23,22,22,19,20,19,18,18,18,18,17,17,17,18,18,18,19,20,21,23,24,24,24,25,26,26,24,24,23,21,20,19,17,17,18,17,17,17,16,17,18,20,22,23,23,25,25,26,26,27,26,26,25,24,22,20,19,19,19,18,18,18,19,19,19,20,21,23,24,25,25,26,27,27,28,27,27,24,22,20,18,17,16,16,16,16,16,18,19,22,24,26,27,27,28,29,30,29,29,29,28,25,23,21,20,20,19,18,18,16,17,20,22,23,25,28,30,31,32,32,33,33,33,32,31,26,25,23,22,21,20,20,19,19,20,20,23,25,27,29,31,32,32,33,34,34,32,32,30,27,25,24,24,24,23,23,23,22,21,23,25,25,25,25,26,28,29,28,28,27,26,23,21,20,21,20,20,19,19,19,19,19,20,19,20,20,21,20,21,22,21,22,24,25,24,23,23,22,21,21,21,21,21,21,21,20,20,21,21,21,23,24,25,27,27,28,28,29,29,28,27,26,25,24,23,23,22,22,21,21,20,21,21,23,24,26,27,29,28,27,29,29,29,29,27,26,24,23,22,21,20,20,19,19,19,20,21,21,23,25,25,26,27,25,27,25,23,23,22,21,21,19,18,18,17,16,16,16,16,16,18,19,21,22,23,24,25,25,25,25,23,23,23,22,21,19,19,19,17,16,15,16,16,17,19,21,22,24,25,27,27,27,19,24,26,25,25,24,23,23,22,20,20,19,18,18,18,18,19,21,24,25,26,27,28,28,28,28,28,27,26,25,24,22,21,20,19,19,19,19,18,19,20,21,24,25,26,27,28,29,29,23,22,23,22,22,21,20,19,19,20,19,19,19,19,20,21,22,23,23,24,25,24,23,25,25,20,21,20,20,20,20,19,19,20,20,19,20,20,20,20,20,21,22,22,22,22,22,22,22,22,22,22,22,21,21,20,19,18,18,18,18,17,18,19,20,22,22,23,24,25,25,26,25,25,22.8,21,19,17.5,16.8,16,15.5,15.2,15,15.5,16.5,18.2,17,19,22,24,26,28,29,31,31,32,33,33,32,31,28,24,22,21,20,20,19,18,18,19,21,23,26,28,30,31,32,34,35,35,36,36,35,33,30,28,26,24,23,22,21,24,24,24,25,25,26,27,28,28,29,29,30,30,30,28,28,27,26,25,23,23,22,22,21,20,19,19,20,21,24,25,26,27,27,29,28,30,30,29,29,28,26,24,21,19,18,17,16,15,16,16,18,20,22,25,28,29,30,30,32,32,33,32,32,31,29,27,25,23,23,22,21,21,22,23,22,24,25,26,28,29,29,30,30,27.3,19,19,20,20,19,20,18,17,17,17,17,17,17,16,17,17,18,20,22,25,25,26,27,27,20,22,22,23,20,20,20,19,19,19,18,18,18,18,18,18,19,19,20,21,22,22,22,21,22,21,21,21,20,20,19,19,18,17,16,15,15,15,16,17,18,19,21,21,22,22,23,23,23,24,24,23,21,19,17,16,15,15,17,16,15,15,15,16,18,20,21,23,23,25,26,26,25,25,24,22,21,20,18,18,15,13,15,15,15,14,15,16,17,18,19,20,21,22,22,24,23,23,22,22,21,19,18,16,15,14,13,13,14,14,15,17,18,21,22,24,23,24,25,25,23,18,17,16,15,15,14,14,14,13,13,14,14,14,14,15,17,18,20,20,20,20,21,21,21,22,21,19,18,16,14,12,11,11,10,10,11,11,9.2,11.4,16,17,19,19,21,22,21,22,21,21,21,20,17,16,13,12,11,10,10,9,9,10,12,13,15,17,20,22,23,24,24,25,24,24,24,23,22,17,16,14,14,13,13,12,12,12,14,15,18,21,23,24,26,28,29,28,29,29,28,27,24,20,19,17,16,15,14,14,14,15,17,18,20,21,23,25,27,28,28,29,29,28,28,26,24,23,20,19,19,18,18,19,19,18,18,19,19,20,21,22,21,20,21,22,22,22,23,22,21,20,20,20,18,18,18,18,18,18,18,18,19,20,20,21,22,24,24,23,23,22,19,18,18,17,17,16,15,15,14,14,14,11.5,11.6,15,16,16,17,19,20,22,22,23,23,22,22,20,19,16,17,17,16,14,13,12,11,11,12,14,17,18,20,22,23,23,23,23,24,24,24,23,20,17,16,15,14,14,14,13,13,12,13,15,18,20,22,24,25,26,26,26,26,26,25,23,21,20,18,17,17,17,18,18,18,17,17,18,19,19,18,18,20,22,24,24,25,24,24,22,20,18,17,17,17,15,15,14,14,14,14,16,17,19,21,23,24,25,25,20,19,18,18,18,17,16,16,16,16,16,16,16,16,17,16,16,17,16,16,16,17,17,17,18,18,18,18,17,16,16,16,16,16,16,15,16,15,15,15,16,15,16,16,16,18,18,19,19,19,18,19,18,16,16,16,16,15,16,16,16,16,16,16,16,17,18,19,19,20,21,22,21,21,21,21,20,19,18,17,17,17,17,16,15,15,15,12.7,16,18,19,20,22,22,21,22,23,23,23,23,21,19,18,16,14,13,13,12,12,12,12,9.6,14,16,18,21,22,23,24,25,25,25,24,24,22,20,18,16,15,14,13,12,12,12,13,13,14,16,18,21,23,24,25,26,26,25,25,24,22,21,20,21,20,17,15,15,14,15,14,15,15,17,19,19,21,22,22,22,22,21,18,17.8,17.5,17.2,18,18.5,19,19.5,18.8,18.8,18.2,18.2,18.8,17,19,20,21,21,21,22,23,23,22,21,21,21,20,19,18,17,15,13,12,12,13,14,12,13,15,17,18,19,20,21,23,21,22,22,22,21,18,14,13,12,13.7,12.7,12.2,11.8,8,9.4,8.9,7,11,14,17,20,23,22,24,25,25,25,25,24,21,20,18,18,15,14,12,12,11,10,10,10,14,16,18,21,22,24,26,26,26,26,26,25,24,23,20,19,17,16,16,15,14,14,13,12,14,15,16,17,18,21,19,20,20,21,18,17,16,16,16,15,14,13,12,11,9,10,8,7.2,9.1,13,16,17,17,19,20,21,20,21,21,19,15,13,11,10,11,10,10,9,10,10,10,11,11,11,12,12,13,13,13,14,14,15,15,14,13,13,13,13,13,13,12,12,12,12,12,12,12,12,13,13,14,14,14,15,15,16,15,13,13,13,12,12,12,12,11,11,11,10,11,11,12,13,13,14,14,15,16,16,16,17,17,16,12,11,10,9,9,8,8,9.3,7,8.3,7,8,9,10,11,13,17,18,19,20,21,21,20,17,18.2,12,11,10,9,8,8,7,6,6,6,6,9,13,15,17,19,21,22,22,22,21,21,20,19,19,19,18,16,16,16,16,16,16,16,16,16,17,19,20,20,21,21,23,23,24,23,22,20,19,17,16,15,14,13,13,13,12,12,13,14,15,17,20,22,22,24,23,22,23,22,21,19,20,20,18,17,17,16,15,14,14,13,13,14,15,17,18,20,21,22,23,24,23,23,21,18,16,15,15,13,12,12,10,10,10,10,11,12,15,17,20,22,24,25,26,27,27,27,24,19,18,18,15,13,12,11,10,12.3,9,10,9,12,14,16,18,20,21,21,22,23,23,22,22,19,19,18,18,17,17,17,16,16,15,15,15,15,15,16,17,17,19,19,19,19,18,18,17,16,15,15,14,13,11,11,8,6,6,6,6,6.5,11,13.5,16,16,16,17,18,19,19,18,17,16,14,14,12,11,8,9,7.7,7.3,7,6.7,6.1,6.4,8.6,13,14,15,16,16,17,17,17,17,16,14,11,10,12,8.5,8,7,7,6,6,6,4.4,5.1,9,12,14,16,17,18,19,19,19,19,17,17,12.7,10,10,9,9,8,8,7,7,6,6,6.8,11.6,14.2,16.8,19.4,22,23,24,24,24,24,23,20,16,18,15,13,11,13,12,12,12,11,8.2,9.1,15,17,19,21,22,23,24,25,24,23,20,19,18,18,18,17,16,16,17,18,16,14,14,14,14,15,15,16,18,18,20,20,20,20,18,17,14,12,11,11,10,11,11,10,9,10,12,12,12,14,16,17,18,20,19,19,18,17,15,15,15,15,14,14,14,14,15,15,15,14,14,14,15,16,16,17,18,19,16,17,18,17,16,15,14,14,14,14,14,14,14,14,14,14,14,15,16,15,15,16,16,17,17,18,17,17,17,17,16,17,17,16,16,16,16,17,16,16,16,15,15,14,15,15,15,16,16,15,16,16,14,14,13,12,12,12,11,11,13.4,13.6,13.6,12,13,14,15,16,16,17,18,19,18,19,18,17,17,16,16,15,13,13,13,13,13,12,12,13,13,14,14,16,19,18,19,19,18,17,18,18,16,16,17,18,17,16,16,16,16,16,16,15,13,15,15,15,17,16,16,17,18,18,18,17,14.8,14,13.2,12.2,11.5,10.8,10,9,8.2,7.5,7.2,7.8,7,8,9,10,12,14,14,15,16,16,17,15,12,10,10,10,9,9,10,10,9,9,11,11,12,12,12,12,13,14,14,15,15,15,15,16,16,15,15,15,15,14,14,13,12,12,11,11,11,11,11,13,14,15,15,15,16,16,16,15,14,11,12,11,9,8,8,8,7,7,7,7,8,8,9,10,13,13,14,15,16,15,15,14,13,13,13,13,13,13,13,13,12,12,12,12,12,12,13,14,15,16,16,14,15,14,14,14,13,12,12,11,9,8,10,8,7,6,6,7,7.4,6,9,9,11,12,12,11,12,13,13,13,12,11,10,11,10,11,11,11,11,10,10,10,9,9,8.7,10,11,11,12,12,13,12,12,12,11,12,12,12,11,11,11,11,11,11,11,11,11,11,13,14,16,15,13,15,16,14,15,14,13,13,13,12,12,11,11,9,8,8,9,9,9,9,10,11,12,13,14,14,14,14,14,13,12,12,12,12,12,12,11,12,11,11,11,11,11,11,11,11,12,12,13,14,14,14,14,14,13,13,13,12,12,12,13,13,13,12,12,13,13,13,13,14,16,15,15,16,16,16,15,15,15,15,14,13,13,13,11,11,11,11,11,11,11,11,14,16,17,18,19,19,19,19,18,17,15,15,13,12,11,11,11,11,10,10,9,9,9,10,12,14,15,16,17,18,19,18,18,17,17,16,15,15,14,15,14,14,13,12,11,10,10,10,12,14,17,18,20,21,21,22,22,17,14,13,13,13,12,12,11,10,10,10,9,10.7,10.5,9,10,11,11,12,13,14,16,18,17,15,12,11,10,12.4,9,11.6,11.1,10.8,8,8,8,8,8,9,10,10,12,15,18,19,20,21,20,17,15,14,13,12,12,10,10,9,10.8,10.6,10.2,10,9.6,9.5,9,11,14,17,19,20,22,22,20,16,14,13,12,11,11,11,11,10,9,11,10.5,10,9.8,8.9,8,10,11,14,16,18,19,20,20,15,13,11,11,10,10,10,10,9,10,8,8,8,8,8,10,12,11.6,16,17,19,20,21,20,16,14,15,14,12,11,11,11,12,12,11,11,11,12,12,13,13,14,17,17,15,14,15,15,13,12,11,9,8,8,8.4,6,7,7,7,8.4,8.1,7,7,9,10,13,14,15,16,16,17,16,16,14,13,12,11,11,10,10,10,10,11,11,10,10,10,10,11,11,11,11,10,10,10,10,9,9,8,9,8,7,8,8,8,8,7,8,8,8,9,9,10,10,12,13,12,13,13,12,12,11,12,12,11,11,10,9,9,10,11,11,10,11,11,11,11,12,13,13,14,15,15,15,14,13,13,13,13,13,13,13,13,13,14,13,14,14,14,14,14,15,17,18,18,19,19,18,16,14,14,13,12,11,10,9,9,8,10.2,10.3,9.8,9.9,8,9,10,12,13,15,17,16,16,16,15,14,13,12,12,12,12,12,12,12,12,13,12,12,12,12,12,14,14,14,14,14,14,13,12,11,9,10,9,9,9,8,7,7,6,7.3,7,7,7,8,9,10,11,11,11,11,11,11,10,11,11,11,11,11,12,11,11,11,12,12,12,13,13,12,12,13,12,10,12,13,10,10,9,8,8,8,6,7,7,5.4,5.1,4.9,4,4.5,4.6,4.4,4.2,4.6,5.6,8,9,10,11,11,10,10,9,7.2,6.6,5.8,5,4,3,3,2.7,2.4,2.1,1.8,1.6,1.2,1.2,1.5,3,5,8,10,11,11,11,10,9,7.8,8,8,8.2,8.2,8.2,8,7.5,7,6.8,7,7.2,7,8,8,9,10,10,10,10,11,14.7,11,11,11,11,10,10,10,10,10,10,8,10,7.9,7.7,7.3,7,7.2,9,9,9,10,11,11,12,12,11,11,10,10,10,10,10,10,11,13,13,13,13,13,12,13,13,13,13,13,14,14,14,14,14,14,13,12,12,12,12,11,11,11,12,11,11,12,12,10.3,10.8,14,13,14,11.8,11.9,14,14,12,11,11,12,12,11,11,10,10,9,9,9,9,9,9,9,9,10,10,10,11,11,10,10,9,9,9,9,9,8,8,8,8,8,7,7,6,6,5,6,6,7,8,8,9,9,9,9,8,8,6,5,4,4.1,3,3.2,3,2,2,2.1,2,3,3,3.1,3.5,4.1,4.6,5.3,7,7,8,8,7,8,8,8,9,9,8,8,8,8,7,7,8,7,7,7,9,8.7,11,12,12,12,13,11,8,7,7.1,8,7,7,5.5,5.4,6,6,4.7,4.4,4.1,5,3.7,3.2,4.5,7,7,10,10,10,10,10,9,8,8,8,8,8,5.9,6.2,6.2,7,7,7,7,6,7,7,8,8,9,9,10,10,11,10,10,9,7,8,7,8,7,5.9,7,6,7,7,6,7,7,7,7,7,8,8,9,9,9,9,9,9,7,9,9,8,7,6,8,8,8,7.1,8,8,8,8,8,8,7.1,7.2,9,7.8,9,9,9,9,9,9,9,9,9,9,9,9,9,9,9,9,9,9,10,10,8.8,11,11,11,11,11,11,10,11,10,11,11,10,10,8,9,10,10,10,10,10,10,11,11,11,12,12,12,12,11,9,8,9,8,6.7,6.9,6.8,8,8,8,8,6.4,7,9,6.8,8,8,9,10,11,11,11,12,11,11,11,10,10,10,9,10,10,9,10,9,9,9,9,9,9,9,9,9,9,9,10,10,10,9,9,9,9,9,9,9,9,9,8,8,7,7.1,8,8,5.6,6.4,9,9,10,10,11,11,10,9,9,9,9,9,7.2,9,9,8,9,9,9,9,9,8,8,9,9,8,9,9,9,9,9,9,9,9,8,8,8,8,8,8,8,8,8,8,8,8,8,8,7.2,9,9,9,9,9,9,9,8,8,6.1,7,7,6,5,6,5,5,5,4.7,6,5.1,6,5.5,7,8,8,8,8,8,8,7,7,7,6,5,5.1,5,5,5,4,4,4.3,4.2,3.8,3.5,3.6,5,6,7,8,9,9,9,8,6,7,6,5,4,3.6,2.5,3,2.6,1.9,1.8,1.7,1.7,1.6,1.9,1.9,2.7,3.7,4.2,5.6,8,8,8,8,7,6,6,6,6,5,5,5,5,5,3.9,3.7,2.5,2.7,2.4,2.1,2.2,3.1,5,5.5,8,9,9,7,5,5,5,5,5,5,5,5,5,5,5,5,4,5.4,5,6,6,6,7,8,9,9,9,8,7,6,5,4,4,3,3.5,2.7,2.2,2,1.7,1.5,1.5,1,0.7,0.6,1,2.1,3.7,5,5,6,5,5,5,5,5,4.2,3.9,3.7,4,3.2,3,3,3,2.3,2.3,2.1,2,2.3,2.4,2.9,3.7,5,5,5,5,5,3.9,5,5,5,3.9,4,4,3.9,3.7,3.8,3.6,3.4,3.2,3.3,3.4,3.6,3.7,4,4.6,6,6,6,6,6,6,6,6,4.6,4.6,5,4,3,3,3,3,2.6,3,3,3,2.9,3,3.4,3.6,3.8,3.9,5,4,3.7,3.5,3.4,3.3,3.2,2.9,2.8,2.6,2.7,2.5,2.4,2.3,2.3,2.2,2.2,2.1,1.9,2,2.3,2.6,2.8,2.8,2.9,3,2.7,2.7,2.7,2.4,2.5,2.7,2.7,2,1.8,1.8,1.4,1.3,1.2,1.4,1.2,1.2,1.1,1.6,2,1.9,1.8,1.7,1.6,1.8,2.2,2.9,3.1,3,3,2.7,2.3,2,1.8,1.9,1.9,1.9,2,2,2,2.2,2,2.2,2.9,4,4.7,5.3,5.5,5.5,5.4,4.9,5,4.7,4.4,4.6,4.5,5,5,5,5,5,5,5,6,6,4.7,4.8,7,8,8,8,9,8,6.4,4.7,3.7,3.1,2,2,1.4,0.8,0.5,0.3,0,0,-1,-1,0,-1,-1,0,2,0.7,1.4,2.1,2.4,2.6,2,1.3,0.1,0,0,0,0,0,0,0,0,0,1,1,1,1,1,0.2,0.4,1.2,2,3,3,3,3,2.8,2.8,2.9,3.1,4,4,3,4,3,3,3,2.7,2.3,2.1,2,1.8,2.1,2.5,3,4,3.9,4.2,4.3,4.7,6,6,6,5.3,6,6,5,3,3,3,3,2.5,2.5,3,2.3,2,2,2.4,2.8,2.8,3,3.2,2.9,2.5,2.2,2,2.3,2.4,2.4,2.3,2,2,1.6,1.4,1.5,1.6,1.1,1,1,1,1.3,1.6,2.3,2.7,3.1,4,3.1,4,3.5,5,5,5,5,5,5,5,5,4,5,5,5,5,5,5,5,6,6,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,7,6,6,6,6,6,5.2,7,8,8,8,10,10,9,8,6.1,6,5,4,4,3,3,3.3,3.3,3,2.8,2.8,2.7,2,1.6,1.4,2.4,4.4,5.2,6.3,6.9,7.1,7,6,6,4.6,3.9,3.6,3.2,3,3,2.8,2.8,2.9,3,3,2.9,3,3,3.2,3,3,3,3,3.2,3.4,3.6,3.6,3.7,3.9,3.8,3.8,4,4,4,3,2.9,2.5,2.1,2.2,1.9,1.8,1.6,1.4,1.5,1.5,1.3,1.2,1.2,1.4,1.8,1.6,1.3,1.3,1,0.8,0.9,0.4,0.3,0.2,0.1,0,2,2,1,1,1,1,1,1,1,1,1,1,0,0.1,0,0.2,0.3,0.2,0,0.1,1,0.1,0.5,0.4,0.5,0.2,0,0,0,0.2,0.1,0.5,1.4,2,3,3,4,4,3.7,3.4,2.8,2,2,1.4,1.3,1.3,2,2,2.2,2,2,2,2,2.1,3,3.2,3.9,4.5,6,6,6,5,3.6,2.9,2,1.4,1.1,1,0.9,0.6,0.2,0.1,0.1,0.2,0.2,0,-1,0,1,3,4,6,6,7,5,4.4,3,3,3,3.3,2.8,2.1,1.6,1.2,1,0.6,0.5,0,0.1,0.5,0.5,0.7,2,4,5.3,6,7,7,5,4,3,2.9,2.3,1.5,1.2,0.8,0.3,0.1,0.3,0.3,0.5,1,1.5,2,2.3,2.6,3,4,5,5,5,5,5,5.8,5.4,5,4,3,3.2,3,3.6,3,3,4.3,4.5,4.4,4.7,6,5.2,5.3,5.9,7.2,8,9,9,9,9,9,8,8,6,5.3,4.5,4,3.5,2.9,2.8,2.8,3,2.2,2.2,2.5,2.8,3,4,5,6,6,7,7,6,3.9,4,2.6,2.1,2,2,1.4,1,1,0.8,0.6,0.4,0.6,0.3,0.5,0.4,0.5,1,1.6,2,2.8,3.2,3,2.8,2,2,2,2,2.4,3,4,4,4.2,4.9,5.5,5.9,5,5,6,8,6.9,9,9,10,9,10,10,10,10,10,10,10,9,10,10,9,9,9,9,8,8,8,8,7,6.3,6.7,9,10,10,10,11,10,10,10,10,10,10,10,9,9,9,8,8,8,9,9,10,11,9.4,12,12,13,13,14,14,13,13,14,14,14,14,12,12,13,12,12,11,11,10,10,10,9,9,9,8,8,8,8,8,6.4,7,7,7,5.6,5.6,5.2,6,5,6,6,6,6,6,6,5.6,5.2,5.3,5.5,7,7,7,7,7,7,7,7,7,7,5,5,5,5,4,3.7,4,3,4,4,4,3,4,3.8,4.3,6,7,7,8,8,8,8,8,8,8,9,9,8,8,8,8,8,9,9,7.1,9,10,10,9,8,8,9,8,8,8,8,8,8,8,8,7,7,6,5,5,4.8,6,6,5,5,6,5.1,5.5,7,6,7,6,6,6,5,5,3.6,3,3,2,2.4,1.6,1.1,0.9,0.5,1,1.4,1.6,1.5,1.7,2.3,3.1,5,6,5.2,4.9,5,2.5,2,1.4,1.2,1.4,2,1.7,1.4,1,0.2,0.1,1,1,1,-1,-1,-1,0.3,1.8,2.7,3.4,3.9,3.7,3,2,1.5,1,0.7,0.6,0.2,0.2],"wetBulbC":[-1.4,-1.4,-1.4,-1.4,-1.4,-1.4,-1.4,-0.5,-0.5,-0.5,-0.3,-0.1,0.6,1.1,1.3,1.2,1.4,1.4,1.8,1.7,1.8,1.7,1.6,1,0.6,0.6,0.1,-0.1,-0.2,-0.2,-0.2,-0.7,-0.6,-0.6,-0.6,-0.3,0,0.1,0.2,0.2,-0.3,-0.6,0.1,0.1,-0.3,-0.1,-0.1,-0.6,-0.8,-0.5,-0.9,-0.9,-0.9,-1.8,-2.4,-1.8,-1.8,-2.4,-1.8,-1.3,-0.7,-1.2,-0.7,-0.8,-0.8,-0.3,-0.9,-0.9,-0.9,-1.4,-1.8,-2.4,-2,-3.4,-3,-3,-3,-3,-3,-3,-3,-3,-3.4,-3.8,-3.4,-3.8,-3.4,-2.8,-3.4,-3.4,-3.4,-3.4,-3.8,-4.4,-4.7,-4.7,-4.7,-4.7,-5.1,-5.1,-5.1,-5.7,-5.7,-5.7,-5.7,-5.1,-4.7,-5.1,-4.5,-4.5,-3.8,-3.8,-4.5,-4.5,-5.1,-5.1,-5.1,-4.5,-4.1,-4.1,-4.1,-4.1,-3.2,-2.8,-1.2,1,1.8,2.2,2.7,2.7,3,4,4,4,5,5,5,6,6,6,7,7,7,7.5,7.5,8.5,8.5,8.5,7.5,8,8,9,8,8.5,8.5,9.5,9.5,10,10,10,10,8.4,10,8.3,8.4,10,10,9,9,9,7.9,7.9,10,8.6,11,10,10.4,9.9,9.9,10.3,10.8,11.2,10.8,10.8,10.3,10.3,10.3,9.8,9.3,9.3,9.3,9.4,9.9,9.4,8.5,8.9,7.9,7.4,7.4,8.9,7.3,8.4,6,5,4.1,3.5,2.9,3.1,1.9,1,1.4,1,0.6,0.2,0.7,0.6,0.2,-1.4,-2,-2,-2,-2,-2,-1,-1,-1,-1,0,0,0,0.2,0.6,0.3,1,0.6,0,0,0.1,0.1,0.1,0.1,0.1,-0.4,-0.3,-0.3,0.1,0.1,0.1,0.1,0.4,0.6,1.7,2,2.1,3.6,4.1,4.5,4.5,3.8,3.9,5,5,5,5,6,5.7,5.3,4.9,4.5,4.1,3.6,3.6,3.1,3,4.1,4.1,4,4.5,4.5,5,5,5,4.4,5,6,6,6,6,7,7,8,9,9,9,10,10,10,10,11,11,11.4,11.4,11.4,11.4,11.8,11.8,11.8,11.8,11.8,11.8,11.8,11.4,10.9,11.4,10.9,10.9,10.9,10.9,10.9,10.9,10.9,10.3,9.8,10.3,9.8,9.8,9.8,9.8,9.3,9.3,9.3,8.9,8.9,8.4,8.4,8,8.4,8,8,7,7,7.5,7.5,7,6.5,7.5,7.5,7.9,7.9,8.4,7.9,7.5,7.5,7.5,7,7.5,7,6.5,6.5,6,5.6,5,5,5.3,5.6,4.2,4.5,4.4,5,4.5,5,6,7,7.5,7,7,7,6,5.5,4.5,3.5,3,2.7,2.6,2.2,1.9,1.9,1.6,1.2,1.1,1,0.7,0.7,0.8,2,2,3,3.6,4.2,4.4,4.4,3.9,4,4.2,4,5,5,6,5,4.8,4.8,5,6.1,5,6,5,6,6,7,7,8,8,8.4,7.9,6.5,7,6.5,5,6,6,6,6,4.6,3.4,3.6,2.3,2.2,1.5,0.8,0.5,0.9,1.3,1.3,1.2,1.1,2.2,2.7,1.8,2.3,1,0.8,0.4,1.1,0.9,0.9,1.6,1.1,1,0.6,0.5,0.6,1,0.6,0.5,0.5,0.5,0.7,0.3,0.6,0.3,0.4,0.9,0.4,0.4,-0.3,-0.2,-0.6,-1.1,-1.4,-1.6,-1.1,-1.1,-1.5,-1.5,-1.5,-1.5,-1.5,-2,-1.8,-2.7,-2.4,-2.4,-2.1,-2.2,-1.7,-1.7,-1.8,-1.9,-1.5,-1.5,-1.5,-1.7,-1.7,-1.7,-1.7,-1.7,-1.7,-1.7,-1.7,-1.3,-1.3,-1.3,-1.3,-0.7,-0.7,-1.2,-1.6,-1.4,-0.9,-1.6,-1.7,-2,-2.6,-2.6,-2.6,-3.8,-4.7,-4.7,-5.4,-6.3,-4.4,-3.8,-3.4,-2.8,-2.8,-2.8,-2.4,-2.4,-1.8,-0.9,-0.6,-0.3,-0.3,0,-0.1,-0.2,0.2,0.2,0.2,0.2,0.2,0.2,-0.2,-0.2,0.1,0.2,0.4,0.6,1.2,1.3,1.2,0.6,1.4,1.6,0.7,0.8,0.4,0.9,0.9,0.9,1.2,1,0.8,1.6,2,2,2,2,2,1.5,1.7,1,0.5,0.5,0.5,0.7,0.4,0.7,0.9,1.4,0.8,1,1.7,1.8,2,1.3,1.3,1.2,1.6,1.2,1.2,0.1,0,0.4,-0.1,0.1,0,0.6,0.6,0.1,0.7,0.6,0.1,0.9,0.6,1.2,0.3,0.2,0.4,-0.2,-0.3,-0.3,-0.7,-1.2,-1.3,-1.8,-2.8,-2.4,-2.4,-1.4,-1.4,-0.9,-0.3,-0.3,-1.1,-1,-1.3,-1.1,-1.5,-1.7,-2,-1.8,-2.4,-2.4,-2.4,-2.9,-2.9,-2.9,-2.9,-2.6,-2.6,-2.6,-2.6,-2,-2,-2,-2.6,-2.9,-2.4,-2,-1.5,-1.9,-1.7,-1.5,-1.1,-1.9,-1.7,-1.7,-1.7,-2.2,-2.6,-3.2,-3.5,-3.5,-4.1,-4.5,-5.1,-5.1,-5.1,-5.7,-5.7,-5.1,-3.8,-3.2,-2.7,-1.5,-0.9,-1.8,-1,-1.5,-2,-3.5,-4.5,-4.5,-5.4,-5.4,-5.4,-6,-6,-6.7,-5.7,-6,-6.7,-7.6,-6.7,-5.7,-5.1,-3.8,-3.2,-3.2,-2.7,-2.1,-1.8,-2,-2.6,-2.9,-3.5,-4.1,-4.1,-5.1,-5.1,-5.7,-5.7,-6.7,-6.7,-7.3,-7.3,-7.3,-7.3,-6.7,-6.3,-5.7,-5.7,-5.1,-4.5,-4.5,-4.5,-5.1,-5.7,-5.7,-5.7,-5.7,-5.7,-5.7,-5.7,-5.7,-5.6,-5.4,-5.4,-5.4,-5.1,-5.7,-5.7,-5.7,-5.1,-4.7,-4.7,-4.7,-4.1,-4.5,-4.1,-4.1,-4.1,-4.1,-4.1,-4.1,-4.1,-4.1,-4.1,-3.8,-4.4,-4.4,-4.4,-4.4,-4.4,-4,-3.4,-3,-3,-2.4,-2.4,-1.4,-1.4,-1.4,-1.4,-1.4,-1.4,-1.4,-1.4,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.9,-0.5,-0.5,-0.5,-0.5,0,0,0,0.3,0.7,1,1.5,1.6,1.6,1.6,1,1,0.8,0.6,0.6,0.7,0.9,0.7,1,0.3,0.8,1.6,1.8,2.6,2.6,3.5,4.1,5,5,5,5.6,5.6,5.6,5.6,6.1,6.1,6.1,6.5,6.5,6.5,6.5,6.5,7,7,6.6,6.6,6.6,6.6,6.6,7,7,7.5,7.5,7.5,7,7,6.6,7,7,6.6,7.5,7.5,7.5,7.5,7.5,7.5,7,7,7,7,7,6.6,6.6,6.6,7,7,6.5,7,6.6,6.6,5.6,4.7,3.9,3.6,2.6,3.1,2.9,2.1,1.7,1.8,2.2,2.1,2,1.9,0.8,0.6,1.6,1.6,3.1,4.3,5.3,4.7,4.7,5.6,5.3,4.3,2.3,4.6,3.6,3,2.6,2.7,3,2.9,2.9,3.2,4.2,3.2,3.6,4.1,4.1,5.6,6.6,6.2,8.3,6.8,6,6,4.6,3.5,2.9,1.8,1.7,0.8,-0.4,-1.4,-1.4,-2,-1,-1,-1,-1,-1.4,-1.4,-0.5,1.2,0.6,1.5,2.8,2.1,4.1,4.3,3,4.3,3.6,2.7,1.8,1.2,0.9,0.6,1,1.1,0.7,0.1,2,2,2,2,1,1,0.1,1.2,2.8,4,3.5,3.5,3.5,3.5,4,4,5,5,6,7,7,7,7,7.5,7.5,7.5,7.5,8,8,8.5,9.5,9.9,10.3,9.9,10.4,10.4,10.4,9.9,10.4,9.5,9.5,9.5,9.9,8.9,8.9,8.5,9,7,6.1,5,5,5,5,5,5,4.2,4.5,4.1,4.1,4.1,4.1,4.3,3.5,3.1,3.1,3.5,3.2,2.9,3,3.2,4,4,4,4,4,4,4,4.8,5,5.5,6.1,7,6.1,6,6,5,4.5,3.3,4,2.8,2.7,2.6,3.1,2.5,2.1,2.4,2.6,2.7,2.8,2.2,2.6,2.9,2.9,3.9,5.2,5.5,7,6.1,5.6,5,4.5,4.5,4.5,3.4,4.5,3.5,4.1,3.4,3.3,3.2,2.7,2.6,3.5,3.5,3.5,3.5,2.5,2.2,3.1,3.1,3.1,3.1,3.1,3.8,3.5,3.5,3.5,3.1,3.1,3.1,2.7,3.1,3.1,3,2.6,2.6,2,1.5,2.3,2.3,2.6,4.2,4.6,5.2,5.2,4.7,4.1,3.1,2.1,2.6,1.6,1.9,2.1,1.9,1.8,0.8,0.5,0.3,0.5,0.4,0.4,0.2,-0.2,0.8,0.8,1.3,1.9,1.7,1.9,2.4,1.3,1.4,0.7,0.7,0.7,0.4,0.7,0.7,0.7,0.7,0.7,0.7,0.5,0.7,0.5,0.9,0.7,1.1,1.1,1.2,1.5,1.6,1.6,1.2,1.1,1.1,1.1,1.2,1,1.3,1.1,1.2,1.2,1.2,1.2,1.6,0.3,0.6,0.7,0.5,0.5,0.6,1,1.5,2.1,2.7,2.7,1.8,1.2,1.3,1.1,0.7,0.7,0.4,-0.6,-0.6,-0.8,-1.2,-0.9,-0.3,-1.3,-1.3,-1.3,-1.3,-1.1,-1.1,-1.1,-1.6,-1.5,-1.4,-1.3,-1.9,-2,-1.5,-1.8,-2.4,-2.9,-2.9,-2.9,-3.2,-3.8,-4.1,-4.1,-4.1,-4.1,-4.8,-4.8,-4.8,-5,-4.8,-4.4,-4.4,-3.5,-2.9,-2.9,-3.5,-3.5,-3.5,-3.5,-3.5,-3.5,-3.2,-3.5,-4.1,-4.4,-4.4,-5,-5,-6.3,-7.2,-7.2,-7.2,-6.6,-5.9,-5.3,-4.7,-4.1,-3.5,-3,-3.1,-3.2,-3.8,-4.4,-4.4,-4.4,-5.3,-5.9,-6.6,-7.2,-7.2,-8.2,-8.9,-8.9,-8.9,-8.9,-8.2,-7.5,-5.9,-3.9,-2.6,-2.1,-3.2,-2.9,-2.8,-2.6,-1,-1.5,-1.5,-2.4,-3,-3,-3,-3.5,-3.5,-3.2,-3.2,-3.2,-2.7,-2.7,-2.2,-1.8,-0.9,-0.5,0.4,1.2,1.3,2,2,2,1.5,1.3,1.3,1.3,1.3,1.4,1.4,1.4,1.4,1.4,1.4,1.4,1.3,1.3,1.1,1.4,1.9,2.6,4.1,4.6,4.6,5,5,4.6,4.1,4.1,3,3,2,1,0.7,0.8,0,-1,-1,-1,-1.8,-2.4,-1.8,-1,-0.1,0.6,2.4,3.9,3.5,4.3,4.3,4.7,5.2,5.1,5.5,6,6,6,6,5,5,5,4,5,5,5,5,4.7,6,4.8,4.7,4.4,6,6,5.6,5.2,4.6,2.7,2.4,2.3,2.3,2.3,2.1,2.1,1.7,1.6,1.3,0.6,1.2,0.1,0.6,1.4,2,1.9,3.8,3.7,3.2,4.6,4.6,5.3,3.5,3,3,2.1,1.6,1.2,0.8,1.3,1.6,1.8,1.8,2,1.7,1.6,2.6,3.5,3.5,4.5,6.5,8,8.4,8.4,8.4,7.9,7.9,7.4,7.4,7.4,5.6,7.5,7,7.5,7,7,6.1,5.2,4.7,3.7,2.7,3.4,2.9,4.3,4.3,4.6,4.4,4.4,4.1,2.8,3.4,1.8,1.3,1.4,1.3,1,1.2,0.3,0.3,0.3,0,-0.3,-0.3,-0.5,0.1,1.5,2.2,2.7,4.8,4.9,5.8,6,5.5,5.1,4.2,4.6,4.3,4.2,3.6,2.7,3.1,3.1,2.1,1.9,1.4,1.8,0.8,0.6,0.6,1.1,1.5,2.6,3,3.9,3.5,4.1,3.7,3.4,2.9,1.5,2.1,1.2,1.6,2.3,1.9,1.6,1.8,2.3,1.3,1.3,0.6,0.8,0.8,1.8,2.4,3,3.5,3.2,4.1,4.1,3.7,4.1,3.9,2.6,2.2,1.5,1.7,1.7,0.8,1.1,0.2,-0.7,-1,-1.4,-0.5,0.6,0.4,0.4,1.7,2.4,4.8,4.8,4.8,5.3,4.6,4.9,4.5,3.7,3.7,2.1,2.3,1.3,0.7,0.1,-0.3,-1,-1.2,-2.4,-2.4,-3,-0.3,0.9,2,2.9,4.5,4.6,5.1,5.3,5.6,4.9,5.3,5.2,3.1,2.5,1.9,2.2,1.9,1.6,1.4,0.7,0.8,0.1,-0.2,0.1,0.8,1.8,2.3,4.8,6.3,6.5,7.3,8.2,7.8,7.7,5.9,7.3,6.4,4.7,5.4,4.2,4.9,3.9,3,3.3,2.9,1.1,1.4,0.9,0.8,3.1,5,7.2,8.9,9.3,9.4,9.4,9.8,9.4,8,6.6,6.1,5.6,4.6,5.9,4.8,4.5,3.1,1.8,1.2,1.1,1.3,1.2,2,3.1,5,6,7,8,8.5,8.9,8.5,9,8.9,8.5,8,7.5,6,5.6,4.3,3.8,3,2.7,2.5,1.3,0.8,0.4,0.6,0.8,1.3,1.7,3.1,4.5,3.9,5.4,5.2,4.1,3.7,3.3,2.9,2,0.5,0.3,-0.3,-0.8,-1.4,-0.9,-2.4,-2,-2,-1.4,1.2,1.5,1.8,4.8,5.3,5.5,5.6,5.3,6.5,5.6,4.7,3,2.2,2.1,1.7,1,0.3,0.3,-0.3,-0.6,-0.8,0.3,-0.3,-0.3,-0.3,0.8,1.3,1.7,1.9,2.5,2.1,3.3,3.3,3.2,3.2,2.2,1.9,1.7,1.9,1.4,1.1,0.9,0.7,-0.2,-0.2,-0.3,-0.3,-0.4,0.3,1,1.4,1.2,3.2,3.7,3.8,3.8,3.8,4.1,3,3.2,3.2,3.2,3.2,2.5,2.5,2.7,2.7,2.7,3.1,2,2.6,1.8,1.4,2.1,2.4,4.1,3.3,4.2,4.2,4.2,4.7,4.3,4.1,4.1,3.2,3.2,2.3,2,1.7,1.7,1.7,0.8,1.2,1,0.9,0.9,0.1,2.5,2.9,5.7,5.9,6.8,6.8,7.3,8.2,7.8,7.1,6.7,4.8,3.4,2.4,4,3.8,3.7,2.7,2.3,1.9,2.3,2.3,2.3,2,4.3,6.6,7.2,7.7,8.2,9.1,8.7,9.5,9.5,8.6,7.6,7.5,7.1,6,7,5.9,4.2,5,5,3.8,3.3,2.6,2.6,3.9,5,7.5,8.5,9.4,10.3,10.3,11.1,11.1,10.7,9.8,9.8,10.2,8.1,8.4,8,6.7,6.4,6,4.9,5,5,5.4,6,6.2,6.4,8,8,8.1,8.5,9,8.6,9.4,9.3,8.9,8.4,7.5,6.6,5.5,5.7,4.7,3.8,3.5,3.6,3.1,1.6,1.4,1.6,1.6,3.8,3.6,3.6,5.3,7,7.4,7.9,7.9,7.1,7.8,6.3,3.2,3.4,4.6,3.7,2.8,2.3,1.5,1.5,1.4,1,1.2,1.1,1.9,2.6,3.1,4.2,4.7,4.7,4.7,4.2,4.8,4.8,5,5.5,3.8,4.1,3.5,4.1,2.9,2.3,2.9,2.7,2.7,2.2,2.6,2.2,2.3,2.3,2.3,2.1,2.4,3.4,3.5,3.9,3.9,3.4,2.4,2.4,1.9,1.3,0.7,0.3,-0.3,-0.8,-0.3,-0.9,-0.9,-0.3,-0.3,0.1,-0.2,0.6,1.8,3.8,4.3,4.8,4.8,5.3,5.9,5.3,5.7,5.2,4.2,4,4.2,4.5,3.9,3,2.6,2,2.4,1.3,1.8,1.5,1.6,2.7,4.1,5.6,6.6,7.6,8.1,8.1,8.1,8.1,7.6,6.6,6.1,6.1,5.2,4.7,4.7,4.6,4.2,3.9,3.7,3.4,3.1,3.2,4.7,6.6,8,8.9,9.4,9.4,11.8,12.4,12.4,8.9,7.5,6.6,5.6,5.6,5.1,5.1,5.1,5.1,5.1,5.1,5.1,5.1,4.4,4.3,3.7,4.6,5.2,4.3,4.8,5.1,5.5,6.8,6.5,4.5,4.4,4.6,4.1,4.5,4.5,4.5,5,5,5,5,4.1,4.1,3.1,3.2,4.6,4.2,4,5.3,5.9,5,5.5,5.5,5.1,5.1,5.5,5.1,5,4.5,3.9,2.4,3,2.6,2.4,2.1,2.1,1.8,1.2,1.9,1.7,3.8,4.1,6,6.6,6.2,6.6,6.6,7.5,7.5,7.5,7.5,7.5,7.9,8.4,8.5,8.9,8.9,8.9,9.8,10.3,9.8,9.8,9.8,9.4,8.9,8.9,9.4,9.4,9.4,9.8,9.8,9.8,10.3,10.3,9.9,10.3,10.3,8.7,7.5,6.6,6.6,6.1,6.5,6.1,5.6,5.6,5.2,4.8,4.7,5.7,3.9,7.2,5.1,5.5,5.1,4.6,4.7,3.6,3.8,1.7,1.5,1.5,2.6,4.6,4.6,5.1,7.5,9.4,10.3,10.7,10.3,11.7,9.2,9.4,8.9,7.5,7,4.4,6.6,4.6,6.8,4.4,4.2,3.9,4.4,4.8,5,5.1,4.3,3.6,2.9,2.4,2.7,1.8,2,4.3,5.3,6.7,7.6,8.5,9,9.5,9.9,9.9,9.9,9.8,9,8.5,7.6,7.1,6.6,6.6,5.5,4.5,4.7,3.7,3.6,2.5,3.8,5.3,6.3,8.9,9.8,11.1,11.5,11.5,11.9,11.5,11,8,8.9,9.3,9.8,9.3,9.3,8.9,8.9,7.9,8.4,7.9,8.4,8.4,8.9,8.9,9.4,7.5,7.8,6,6.5,7,6.5,6.5,6,5.5,5.5,5.5,5.5,5,4.5,5,4.5,4.5,4,3.2,3.2,4.5,4.5,5,3.5,3.6,4.1,4.1,3.8,3.3,3.9,4,4.6,4.6,4.6,3.7,4.6,4.5,4.5,3.4,3.4,3.1,2.9,3.1,3.1,4.5,4.5,4.1,4.1,4.7,5.6,6.1,6.5,6.5,6.5,7,7,7,7.5,7.5,7.5,7.5,7.5,7,7,7,5,4.7,5,3.8,4.3,4.6,6.1,7.7,9.3,9.8,10.7,10.6,10.6,11.5,11.5,11.1,9.8,9.3,11.1,10.3,8.9,8.4,8.9,8,7.5,7,6.8,6.5,6.7,7.7,9.3,9.8,10.2,10.3,10.4,10.7,10.4,12.6,12.7,12.7,11.6,10.2,9.3,8.9,9.3,10.3,9.8,8.9,8.4,8.4,8.5,8.5,8.9,9.4,9.8,10.8,11.2,12.6,12,12,11.6,11.2,11.2,10.7,10.8,10.8,10.8,10.3,9.4,8.9,8.9,7.5,7.5,6.4,6.5,6,8.5,8.9,9.8,10.8,11.2,11.2,11.6,12,11.6,12,10.3,10.9,10.4,9.8,7.9,7.9,7.5,7.5,7.5,6.5,6.6,4,5.2,5.2,5.2,5.2,5.2,5.7,6.7,7.7,7.8,7.3,7.8,7.4,6.6,6,5.6,5.1,4.2,3.7,3.5,2.3,1.8,1.4,0.5,0.1,-0.3,-0.6,-0.1,1.3,2.5,2.1,3.3,3.3,3.8,4.3,4.6,4.6,3.8,3.8,3.3,2,1.9,0.8,0.4,-0.5,-0.9,-1.2,-1.5,-1.5,-1.5,-1.3,-1.1,-0.2,0.5,1,1.7,2,2.8,2.5,2.8,1.9,1.9,2.2,1.2,1.3,1.1,1.1,1.1,0.5,0.5,0.6,0.3,-0.1,-0.3,-0.4,-0.2,0.3,0.8,0.9,0.9,1,1.1,1.3,1,1.6,1.2,1.5,1.4,1.1,0.8,2.1,1.6,1.6,1,1.2,1.6,1,1.1,0.4,-0.1,0.6,1.1,3.2,4,5.7,4.4,5.3,5.1,5.5,5.5,4.5,3.9,3.9,3.4,2.6,1.7,1.7,1.7,1.8,0.7,1.4,1.8,1.9,2.5,4.5,6,8,8.9,9.8,9.1,9.5,9.9,9.7,9.7,9.2,8.7,7.3,6.5,6.5,5.5,5,5,3.6,2.8,2.6,2.2,1.9,2.9,5.1,6.5,7,8.3,9.5,10.3,10.3,10.3,10.7,10.3,10.3,10.2,10.2,9.8,9.8,9.3,9.3,9.4,9.5,9.5,8.9,9.5,9.9,9.9,10.4,9.3,10,9.9,11.1,10.7,10.2,11.1,11.5,10.4,10.4,9.9,9.5,9.4,8.9,7.6,7.6,6.8,7.2,7.2,6.1,5.9,7,8,8.9,9.8,10.7,10.7,11.1,11.5,12,12.4,12,11.8,11.6,10.4,9.5,9.1,8.2,8.2,7.7,7.7,7.6,6.7,6.4,6.1,6.3,8.1,9.4,10.7,11.5,10.5,11.4,12.1,12.1,11.8,11.6,11.6,12.3,13.5,9.2,8.2,8.5,9.9,9.4,9.4,8.4,7,6.3,7.2,5.1,6.9,8.3,10.3,11.5,11.8,12.6,11.8,11.6,12,12,12.2,13.1,13.6,11.6,11.2,10.3,9.9,9.4,9,8.5,7.2,7.1,6.1,6.1,7.1,8.2,10.3,11.2,12,13.5,12.2,12,12.3,11.7,11.6,11.6,12.4,9.9,11.7,9.1,8.6,8.5,8.9,6.1,5.7,5.3,5.2,5.1,8.4,9.9,10.8,11.6,12.1,12.5,11.8,12,11.6,12,11.8,11.8,11,10.7,10.7,9.5,8.6,8.2,7.7,7.7,7.7,7.2,6.7,6.8,7.1,8.5,9.8,10.7,11.9,12.3,12.7,12.7,13.5,13.5,13.1,13.1,13.2,12.4,11.6,11.2,11.6,10.7,10.2,10.2,10.2,9.3,9.3,9.8,10.7,11.5,12.4,14,14,14.3,14.3,15.1,14.7,15.1,14.7,11.5,9.3,8.4,8.4,8,6,6.5,6.5,5.5,5.1,5.5,5,5.1,7.5,9.3,9.8,11.5,11.9,12.7,12.7,13.2,13.2,13.6,15.3,15.5,12.4,11.1,10.2,9.3,8.4,7.9,7.9,7.5,7.5,7.5,8.5,8.4,8.4,7.1,9.4,9.4,9.5,9.9,9.8,9.9,9.8,9.8,9.8,9.8,9.8,9.4,8.9,8.9,9.5,9.5,8.5,8.5,7.5,6.5,6,7.5,8.9,8.9,8.9,9.5,10.3,9.8,10.5,8,8.4,8.4,8.9,7,7,6.5,6.4,6.4,6,6,5.6,5,4.1,4.1,3.1,4.1,4.8,5.6,5.6,6.1,6.6,7.5,6.8,7.6,8.1,7.7,8.1,7.2,7.5,6.5,5,5.5,3.5,3.5,3.9,2.9,2.8,2.2,2.5,2.3,2.8,4.7,6.9,8.4,9.8,8.2,9,8.6,9.4,7.7,8.2,9.4,8.9,8.9,9.4,9.4,9.5,9.4,8.9,8.9,8.9,7.9,7.5,7.5,8.4,8,9.8,9.5,9.5,8.5,9.5,10,10.8,11.1,10.6,9.9,9.2,8.6,6.9,5.3,4.3,3.5,3.8,3.8,3.6,3.7,3.6,3.1,3.8,4,6.8,7.7,7.8,8.7,8.7,8.7,10.5,9.4,9.3,8.9,8.4,8,7.5,7,7,7,4.3,4.1,5.7,5.7,4.1,4.2,4.3,6.1,7.5,8.9,8.9,9.8,12.5,11.1,10.6,11.5,10.4,10.4,10.3,9.4,8.9,8.5,8.5,7,7,6.7,6.8,6,6.5,4.9,6.9,9.3,9.8,10.3,10.4,10.4,10.4,11.2,10.5,10.5,12.5,10.8,9.5,8.1,7.5,7,6.6,6.1,5.6,6.2,7,6,6,7,7.7,8,8.9,9.4,8.9,8.9,8.9,10.6,7.7,8.5,8.2,7.7,7.7,6.6,6.3,5.3,5.6,4.9,5.1,4.8,3.7,2.3,1.4,2,4.2,4.4,6.7,6.8,7,8.3,8.6,8.2,7.8,8.3,8.2,8.2,7.6,7.1,7.1,4.1,4.6,3.9,3.4,2,1.1,2.3,1.9,1.4,3.4,6.8,8.1,8.9,9.8,11.1,10.7,11.9,11.9,11.9,11.5,11.9,11.5,11.1,10.2,9.3,8.9,8.4,7.5,7.5,7.9,6.5,7.5,7.9,10.7,11.1,12,12.4,13.2,15.5,13.9,14.3,13.5,14.7,14.7,13.9,15,12.3,11.5,10.7,10.7,10.7,10.2,9.8,9.3,9.3,8.1,9.8,11.1,12.4,12.7,13.1,13.9,16.2,14.8,17,16.4,16.1,15.8,14.9,12.8,12.1,11.6,10.2,9.8,9.8,9.8,9.8,9.4,8.9,8.9,9.8,10.7,11.1,11.9,12.7,12.7,13.9,14,13.6,15.5,13.9,13.2,13.2,12.8,12.3,12.3,11.5,11.1,10.6,10.6,9.8,9.8,9.3,9.3,10.7,12,12.4,12.7,13.6,14.3,14.7,14.7,15.1,15.5,15.1,15.1,14.7,15.7,12.7,12.3,11.5,11.5,11.9,11.9,11.5,11.5,11.5,11.5,11.5,14.3,14.6,15.6,16.2,16.4,17.4,17.4,15,14.8,14.9,14.4,14.4,14.6,14.8,13.8,13.8,13.4,12.4,12.4,12.4,12.4,12.4,12.4,12.8,14.2,14,14.8,15.5,15.3,15.7,15.3,15.6,15.5,16.6,16.6,14,14.4,13.6,13.2,13.2,12.8,12.4,12,12,12,11.5,11.5,12,12.4,12.5,13.1,13.2,13.5,13.8,14.8,15,14.2,14.6,14.1,14.6,14.4,13.6,13.6,12.8,12.8,11.8,11.4,11.5,11.5,10.9,10.9,11.7,12.5,13.3,13.7,16.5,17.3,18,17.5,12.5,12.7,12.8,13.4,13.8,13.4,13.4,13.4,12.4,11.4,8.1,8.5,9,7.5,8.9,8.4,8.4,7.5,7.5,7.5,7.1,7.6,6.8,9.4,7.4,7,6.5,6.8,6.5,6,5.5,5.3,5.3,4.8,4.8,4.3,3.8,3.8,3.1,2.9,3,4.7,5.2,5.3,5.3,5,4.4,5.1,5.9,5,4.8,6.5,6.5,6.3,6.2,3.7,2.9,5.7,5.2,5.1,5,5.6,4.5,6,6,7,6.5,6.1,5.9,6.7,6.5,6.5,6.5,6.5,6.6,6.5,6.6,6.5,6.3,4,4.7,4.3,4.6,4.6,4.6,5,5,5.5,6,7,7.5,8,8.1,8.9,8.6,9,8.7,8.5,8.7,8.7,8.6,8.1,8.1,8.5,8.4,8.5,8.4,8,8.4,7.5,7.5,7.9,8.4,8.9,10.2,10.7,11.5,12,11.5,11.1,11.1,14.4,14.3,11.6,11.6,11.9,11.7,12.3,9.5,11.4,11,10.4,11.4,11.4,10.4,10.4,10.4,10.4,10.9,10.7,10.2,10.6,10.6,11.1,11,11.5,11.5,11.1,11.1,11.1,10.3,9.8,8.4,8,8,7.5,7,7,7.5,7,8.9,9.8,10.8,11.6,12,12.4,13.2,12.8,12.7,12.8,12.8,12.8,12.8,12.9,12.9,12.9,12.5,12.5,12.1,11.7,10.9,11.4,10.4,10.4,11.4,12.3,13.1,13.5,14.2,14.5,14.5,14.9,14.4,14.8,14.8,14.8,14.8,14.9,13.8,13.1,12.3,12.3,12.3,12.7,12.7,11.8,10.9,11.3,12.7,13.8,14.6,15.9,16.2,16.6,16.9,16.4,16.7,17,14.7,14.4,12.2,13.8,13.3,12.8,12.9,12.8,12.8,12.4,12.4,11.8,11.8,11.4,11.4,11.8,12.3,11.7,12.1,11.6,13.1,12,12,12,14.6,11.6,11.6,11.2,10.8,10.8,10.8,10.8,9.8,9.8,9.8,9.8,9.8,9.8,9.8,9.8,9.4,9.9,9.9,9.9,10.3,10.9,10.9,10.3,10.3,10.3,9.8,9.8,9.8,9.9,9.9,9.5,9.5,9.5,9.5,9.5,9.5,9.5,9.9,10.3,9.8,10.3,10.8,11.2,11.2,12.1,11.6,11.6,11.6,12.1,12.1,12.5,11.3,9.5,9.5,8.5,7.5,8,7.5,7,7.5,7.5,9,10,10.9,12.7,13.8,14.1,13.6,14,14.3,15.4,13.9,15.9,14,13.5,14,13.7,13.8,13.3,13.5,13.5,12.9,13.5,13.4,13.4,13.4,12.8,13.6,14.2,15.5,16.2,16.6,16.9,16.4,17.3,17.3,16.9,14.9,14.6,14.8,14.4,14.4,13.4,13.4,13.4,13.4,13.4,13.4,13.4,13.8,15.7,16.1,16.8,17.1,17.8,17.6,17.6,17.1,17.1,17.8,17.7,14.4,16.4,15.7,15.1,15.7,14.8,14.8,14.4,13.4,13.4,14.4,14.4,14.4,14.4,14.8,15.7,15.7,16.1,16.4,17.1,16.9,16.9,17.3,17.5,16.9,17.7,17.7,16.7,16.4,15.4,15.4,15.4,16,15.4,15.4,15.4,15.4,15.4,15.4,15,14.8,15.7,16.1,15.7,16.1,16.1,16.1,15.5,15.1,14.7,14.3,13.4,12.5,11.6,10.5,10,9.7,9.7,10.2,10.9,9.9,11.7,12.1,12,12.4,11.5,11.9,12.8,12.8,12.3,12.8,12.8,12.8,12.4,12,12,11.6,12.1,12.3,11.7,11.2,11.8,11.3,11.3,11.7,12.1,12,12,12.8,12.8,14.2,13.7,14.2,14.4,13.8,13.8,13.5,13.5,12.9,12.5,12.1,11.7,11.7,12.1,12.1,11.1,10.2,10.2,10.2,12,11.5,12.8,12.7,13.1,14,14,14.3,14.3,13.9,14.3,13.9,14,14,13.2,12.8,12.4,12,11.6,11.6,11.2,10.8,10.8,12.1,12.5,12.8,12.8,13.6,13.6,15.2,16.6,16.6,15.5,15.5,15.5,14.7,14.4,14,13.2,12.9,12.1,12.3,12.3,11.3,10.3,10.9,11.7,12.7,13.5,14.8,15.9,16.1,16.9,16,15.5,17.7,17,17,16.2,16.2,18.3,15.7,14.6,14.4,14,11.4,13.2,12.8,12.4,13.4,13.8,15.1,15.9,16.6,17.3,17.6,18.3,18.1,17.9,18.4,18.7,18.4,17.5,17.4,14.9,18,18,18,18,18,18,18,16.4,15.1,14.8,14.6,14.6,14.9,14.9,14.8,15.1,15.5,14.5,15.7,14.4,14.4,15.2,14.9,14.5,14.1,13.5,13.2,13.2,11.8,11.8,11.4,11.4,11.4,12.8,13.2,14.6,15.3,15.5,16.4,16.6,17.6,17.9,17.4,17.9,16.6,17.1,19.7,16.6,17.4,16.2,16.2,16.4,16.4,16.1,16.7,16.4,16.4,16.1,16.7,18.3,18.1,18.4,19,19.4,19.1,20.3,21,21.5,19.2,18.6,19.7,19,18.7,22.2,17.3,17.3,18,17,17,17,17,17,17,18,17.3,17.7,19,19.6,21.2,20.2,21.7,21.7,21.7,20.9,21.4,21.7,21.2,20.6,20.6,21,18,17,17,17,17,17,17,17,18,17.7,18.3,18.7,19,19.9,19,17.8,18.3,17.8,17.9,17.6,17.8,17.5,17.5,17.7,16.2,16.4,17.1,16.4,15.9,16.1,16.1,16.1,16.4,16.7,16.8,16.8,17.5,16.9,16.7,16.6,16.7,15.9,12.5,12.5,12.7,12.3,12.3,12.7,12.7,11.8,11.8,11.4,10.4,10.9,11.3,11.2,11.6,11.1,12,12.8,11.5,11.9,12.4,13.2,12.3,12.8,12.4,12.4,13.1,13.1,12.7,12.7,12.7,12.3,11.7,11.7,11.3,11.2,11.2,12.1,13.5,13.8,13.3,14.6,15.5,14.6,14.5,15,15.5,15.5,15.1,15.1,14.9,14,13.2,12.8,11.8,11.8,11,11.4,11.4,12.3,12.3,12.7,13.1,14.4,14.4,15.1,15.5,15,15,15.9,15.3,15,14.1,13.7,12.8,12,11.1,10.7,9.8,9.3,9.3,8.9,8.9,8.9,8.9,10.2,10.7,11.1,11.9,11.9,11.9,12.7,13.5,13.1,13.1,13.6,13.1,12.7,12.3,11.9,11.5,11.1,11.1,10.7,10.3,9.8,10.2,10.2,10.7,11.2,11.8,12.8,12.8,13.4,13.4,14.8,14.2,15.1,14.9,15.5,15.5,15.7,15.7,15.7,13.8,14.6,14.2,13.6,13.6,12.5,12.1,12.5,12.5,13.3,14.6,15,14.4,14.8,15.7,16.7,16.4,15.7,14.4,13.8,13.3,12.9,12.4,12.5,12,12.1,11.6,10.7,9.8,9.3,8.9,8.4,8.4,8.9,8.9,8.9,9.8,8.9,9.4,10.6,9.4,10.6,10.6,10.2,9.8,9.8,9.3,9.3,8.9,8.9,8.4,8.4,7.9,7.5,6.9,6.8,7.1,8.2,8.9,9.3,8.8,9.3,9.8,9.8,10.6,10.7,11.5,11.1,10.6,11.1,10.7,10.2,9.8,9.8,8.9,8.9,8.7,8.7,9.4,8,9.3,9.8,9.8,9.3,10.2,10.2,10.2,11.1,9.9,10.7,9.5,10.3,10.3,9.9,8.9,8.4,8,8,7,6.5,6,6.7,6,7,7.9,9.8,10.2,10.2,10.7,11.9,11.5,11.1,12.3,12.3,12.7,12.3,12.7,11.9,13.9,10.7,10.7,9.3,8.4,8,8,8.5,8.9,9.4,10.8,12.1,12.4,14.2,14.1,14.4,13.6,13.5,13.1,14.3,13.1,14.3,14.3,14.3,16.6,13.6,13.3,13.1,13.1,12.7,12.9,11.4,10.9,11.8,13.2,14,14.8,15.5,15.3,15.2,16.1,16,15.5,16.3,15.9,16.3,15.9,16,15.6,15.5,14.4,13.6,14.2,12.8,12.8,12.4,12.8,13.4,14.8,15.1,16.2,16.4,17.3,17.9,17.3,18.1,17.6,18.4,17.6,17.6,16.7,17.4,16.7,15.9,15.1,15.3,14.4,14.4,14,14,13.5,13.6,13.5,14.2,14.6,15.5,15.2,14.8,16,15.5,15.5,14.8,16.8,15.5,14.8,15.5,15.2,13.7,13.8,13.1,12.1,12.1,12.3,11.7,11.3,12.7,14,14.8,15.5,16.4,17.1,16.4,16.8,16.7,16.7,17,17.5,17.9,17.9,17.6,17.4,16.6,16.6,15.3,15.3,14.6,14.9,14.2,13.8,14.2,15.9,16.6,16.7,17.6,18.3,18.9,17.8,17.4,17.8,17.8,18.7,18.1,18.3,17.9,17.3,17.3,17.5,17.1,15.9,15.1,15.1,15.1,16.1,16.1,17.1,17.1,18.4,18.5,18.6,21.1,18.6,18.6,18.6,18.9,20.6,19.6,18.1,18.3,17.9,18.2,17.8,17.1,16.8,16.1,15.7,16.1,16.1,15.7,17.4,18.1,17.8,17.6,17.3,18.1,17.1,19.9,18.7,17.8,18.1,17.8,18.8,18.4,17.4,14.8,12.6,11,9.2,8.7,8.7,9.2,10,11,10.9,11.3,12.1,12.9,12.3,11.9,12.3,13.1,13.5,13.1,13.5,13.1,12.7,12.7,14.1,11.5,11.1,10.7,10.2,10.3,9.8,9.8,9.8,10.3,9.7,11.5,12.4,12.3,12.3,13.1,13.5,13.5,14.3,13.5,13.5,13.6,13.5,13.1,12.3,11.9,11.1,11.1,10.7,9.8,9.4,9.9,9.9,10.3,11.7,12.5,13.3,14.1,15.7,16.1,15.9,16.2,15.8,15.8,15.5,15.4,15.4,15.8,17.9,14.8,14.9,14.2,13.5,12.7,10.5,12.3,12.3,13.2,14,14.2,15.9,16.6,17.6,17.4,16.1,18.1,16.5,16.9,16.5,16.9,18.9,19.4,16.3,18.2,16.2,15.9,16,15.9,15.9,16.8,16.8,16.4,16.4,16.8,17.4,17.7,18.1,18.2,17.3,15.7,19,19,18.3,18.7,18.3,18,17.7,18,18,18,18.3,18,17,17,17,18,18.3,18.7,18.7,19.6,19.1,19.4,18.9,19.6,19.6,18.7,19.1,19.6,19.1,21.4,23,17.7,15.6,17,18,18,18,18,18,15.1,15.1,14.6,14.9,15.5,14.1,14.5,15.3,14.9,16.4,15.2,15.2,15.2,16.2,16.7,16.6,16.6,16,15.7,15.9,17,16,16,16,17,17,17,17,17,17,16,17,17,16.4,16.4,15.7,15.1,14.8,15,14.4,15,13.4,13.4,13,13,12.4,13,12,11.4,12,12,12,12,13,13,13,14,14,14,14,13.4,13.4,13.4,13,13,13,13,13,13,13,13,13,13,13,13,13.4,13.8,14.2,14.2,14.6,15.9,16.2,18.1,18.1,17.5,18.4,16.4,17,18,17.3,17,15.7,15,14,14,15,15,16.4,16.7,17.3,18,18.3,19,18.7,19,19,16.4,16.4,17.7,18.3,19.6,19.3,19,18.3,18.3,17,18,17.7,17.7,17.3,17.3,17.7,18,18.3,18.1,18.1,18.4,20.6,19,19,18,18,18,15.7,18.8,18.4,18,17.6,17.5,16.1,15.7,16.1,15.7,15.7,15.7,16,16,16,17,17.7,17.7,17.4,17.7,17.8,18.4,18.7,17.5,17.1,17.4,17.1,16.7,16.7,16.7,16.7,16.4,16.4,16.4,16.7,16.7,16.7,16.4,16.2,16.6,17.3,19.2,18.2,17.2,16,17.3,17.3,17.6,17.6,17.3,16.6,16.8,16.4,15.7,15.7,16.7,15.7,15.7,16.4,14.8,15.7,16.1,16.8,17.5,17.3,17.3,17.4,16.4,16.3,16.3,17.1,16.3,16.8,16.9,16.6,16.4,15.7,15.9,15.9,15.9,16.1,16.1,16.1,16.4,16.4,16.4,17.4,17.1,17.8,17.6,17.4,17.4,17.3,18.1,17.6,17.9,17.6,17.6,17.6,16.9,16.2,15.5,15.1,14.8,15.4,15.4,15.4,15.4,16.1,17.1,18.1,18.7,18.3,19.1,18.1,18.4,19.8,19.1,18.7,18.3,18.3,18.4,17.9,17.8,17.1,16.8,16.8,16.4,16.1,16.7,15.4,15.7,17.4,17.5,18.4,19,19.4,20.1,19.9,20.2,18.8,19.5,19.1,18.3,18.8,19.4,18.8,17.9,17.3,17.5,17.1,16.8,16.8,16.4,16.4,16.8,16.2,17.8,18.5,19.7,20.9,21.8,19.2,20.2,21,20.8,20.3,19.7,20.2,20.6,19.7,19,19.9,19.3,19.3,19,18.4,17.8,18.1,17.7,18.4,19,19.6,20.2,20.2,19.9,21.1,19.8,20,20.6,19.1,18.8,19,19,16.9,19.6,20,20,19,19,19,19,19,19.3,19,20,20,20.3,19.3,19.6,20.6,19.6,19.3,20.6,20.2,19.9,20.3,19.6,19.3,19,19,19,19,19.6,19.6,19.6,20,19.3,19.6,19,19,20.3,19.9,20.2,20.3,19.1,19.4,18.9,18.7,21.1,18.9,19.1,19.4,19,18.7,18.4,19,18.1,18.1,17.1,17.1,16.8,17.7,17.7,18.4,19.3,19.9,18.6,18.3,18.9,17.4,20.2,18.7,17.8,17.8,17.6,18.3,18.2,17.8,17.5,16.6,16.2,16.2,15.3,15.3,15.3,15.7,16,16,16.7,17.4,16.9,17.8,17.1,16.9,18.1,16,16.7,17.3,16.4,16.6,16.6,17.1,16.7,16.7,16.4,15.4,15.4,15.4,14.8,14.8,15.5,15.9,16.6,17.5,17.3,17.6,17.9,17.9,17.4,17.9,17.8,17.8,17.8,17.5,17.1,16.4,16.4,16.4,15.7,15.4,15,15.4,15.4,16.4,17.7,17.7,18.1,18.7,19,19.1,19.1,18.6,13.6,18.7,19.4,19,19,18.7,18.4,17.8,18.1,18,17.4,17.1,17.3,17.3,17.3,17.3,17.7,18.3,18.7,19,18.3,18.6,18.9,19.4,19.4,19.4,19.4,19.1,18.8,18.5,18.2,18.1,18.3,18,17.7,18.3,17.7,18.3,17.3,17.7,18,19,19.9,20.2,19.4,19.1,18.9,18.7,19.8,16.1,16.4,20.3,18.7,18.7,19,19.3,19,19,19.3,19,19,19,19,20,20.3,19.9,20.3,19.6,20.6,20.2,19.9,21.6,22.2,21.5,19.3,20.3,20,20,19.3,20,19,19,19.3,20,19,20,19.3,19.3,19.3,18.7,19.6,19.9,19.3,19.9,18.7,18.7,18.7,18.1,18.1,18.1,17.5,16.9,16.6,17.1,16.8,16.4,16.1,16.1,15.5,15.5,15.1,16.1,16.4,16.8,17.5,16.9,17.8,17.1,17.4,16.9,16.3,16.9,16.9,16.4,16.1,15.7,15.3,15.1,14.8,14.6,14.6,14.5,15.1,15.7,16.5,16.4,17.1,18.1,18.7,19.4,19.4,19.8,19.9,19.4,19.2,19.1,19.1,18.4,21.2,20.7,17.6,16.9,17.1,16.8,16.8,16.4,16.1,16.1,16.4,17.7,18.4,19.9,19.4,22.2,19.9,19.7,20.3,22,19.4,20.1,21.1,19.7,19.5,19.6,19.4,19.4,18.7,18.4,18.1,18.3,19.3,18.7,19.3,19,18.5,22.3,22.8,22.6,19.4,20.3,19.8,19.6,19.6,21.8,18.9,20,19.5,19.5,19.2,16.2,16.7,17.5,16.4,16,15.7,15.9,15.9,16.2,17.1,17.6,17.4,19,17.1,18.8,19.9,16.6,17.7,17.7,17.4,17.4,19.8,16.3,15.6,15,14.2,14.4,14,13.6,13.2,14.2,14.2,14.9,15.7,16.4,17.9,18.4,18.7,19.1,19.6,20.2,20.2,20,19.7,20.2,22.6,19.8,19.7,19,18.4,19,18.7,18.3,18.3,18.7,19,18.7,19.3,18.5,21.7,22.6,22.2,20.8,19.1,19.6,19.7,14,16.4,20,18.7,18.3,18,18,17,17,17,17,17,17,16,17,17,18,19.3,19.9,20.9,20.9,21.2,22.8,23.5,17,20.6,19.9,19,18,18.7,18.7,19,19,19,18,18,18,18,18,16.7,16.4,15.9,16.2,16.6,16.9,16.9,16.4,16,16.4,16,16.6,16.6,16.2,16.2,15.3,15.9,14.9,14.6,14.8,13.8,13.8,13.8,14.8,15.1,15.5,15.9,16.6,15,15.9,15.3,16.2,15.7,15.7,16.1,16.1,16.2,16,15.3,15.1,14.8,13.8,13.8,15.1,14.2,13.8,14.4,14.4,14.8,15.5,16.2,16,16.7,15.7,18.2,18.2,16.3,15.1,14.7,14.4,15.9,15,14.6,13.3,13.3,12.1,11.8,12.7,12.1,11.6,10.7,11.6,11.5,11.5,11.5,12.3,12.7,13.1,13.5,13.5,13.9,13.5,13.9,13.5,14,16.1,13.2,12.8,12,12.1,11.7,11.3,11.3,11.7,11.7,12.1,13.5,13.8,15.5,15.3,16.1,15.2,15.6,16,18.2,15.7,13.6,13.1,13.3,15,15,14,14,14,13,13,14,14,14,13.4,14.4,15.1,14.4,14.6,15.9,13.2,13.2,15.3,13.1,13.1,15.7,15.1,12.3,11.9,11.5,11.2,10.9,9.9,9.9,9.5,9.5,9.9,10.4,7.7,10.6,12,11.5,12.3,11.9,12.7,13.5,12.7,13.1,13.1,12.7,13.1,13.2,12.4,12,11.3,10.9,9.9,9.5,9.5,9,8.5,8.9,10.3,11.3,12.1,13.5,14.1,13.5,13.5,13.8,13.9,14,13.5,13.5,14.9,13.5,15.3,12.4,12,11.2,11.7,11.3,11.8,10.9,10.9,10.9,11.7,12.1,13.3,14,14.3,14.7,15.5,17,16.9,16.2,16.5,16.5,16.2,15.8,15.2,14.1,14.2,13.5,13.1,13.2,12.3,12.8,12.8,13.8,14.6,14.9,15.7,16,16.7,17.4,18.1,18.4,17.9,18.3,17.8,17.5,17.5,16.8,16.6,16.2,15.7,15.3,15.3,14.9,14.9,15.9,15.3,15.5,15.5,15.9,16.4,16.8,17.1,18.1,18.3,17.4,16.1,18.1,18.7,18.1,19,18.1,17.7,18,17.4,16.8,16.7,16.7,16.7,17.3,17.3,17.3,17.3,17.3,17.7,16.8,16.2,16.6,15.9,16.1,15.2,15.2,16.2,14.9,13.5,14.9,14.4,13.5,13.5,13.1,12.7,12.7,12.3,12.3,12.3,9.9,10,13.2,13.6,13.6,13.5,14.8,14.6,14.9,14.4,15.2,14.3,14.4,14,13.2,12.8,12,12.4,12.4,12.5,11.7,10.8,10.3,9.9,9.9,10.9,12.3,13.5,13.8,15.1,15.3,15.2,14.3,14.8,14.3,14.7,14.7,14.7,14.8,14.1,12.9,13.1,12.7,12.8,12.3,12.8,11.8,11.8,11.4,11.8,13.2,14.4,14.6,14.9,15.2,15.5,15.9,15.9,15.5,15.5,15.5,15.1,14.8,15,14.6,14.4,14,14.6,14.6,14.9,14.4,14.4,14,14,14.4,14.8,14.8,14.9,13.1,15.7,16.4,17.1,16.6,16.9,16.6,16.1,15.3,15.1,14.4,14,14,14.6,13.8,13.8,12.8,13.4,12.8,12.8,13.6,14,15.3,16,16.7,17.1,17.4,17.9,16.8,17.1,17.3,18,17.3,17,16,16,16,16,16,16,16,16,17,16,16,17,16,16,16,17,17,17,18,17.3,18,18,16.4,16,16,16,16,16,16,15,14.8,14.4,15,14.4,14.8,14.4,13.6,13.6,14.2,14.9,14.9,15.9,15.9,15.9,16.7,16.4,16.1,14.8,14.8,14.8,14.2,13.8,14.2,14.2,14.2,13.6,14.2,13.6,14.2,14.6,14.4,14.8,14.8,14.6,15,15.9,15,15,15,15.5,15.1,15.3,15.4,13.1,15.1,15.1,14.6,13.6,13.2,12.7,12.7,11.7,13.1,13.8,14.2,14.6,15.3,14.9,14,14.4,14.8,14.8,14.3,14.8,16.2,13.7,13.8,13.1,12.3,11.8,11.8,11.4,11.4,12,11.4,9.6,12.8,13.6,14.4,15.5,15.9,15.7,15.6,15.5,15.5,15.1,14.7,14.7,14.9,15.1,14.9,13.6,13.2,13.4,11.8,11.4,12,12,13,13,13.4,14.2,14.9,15.5,15.2,16.1,15.1,15.5,15.5,15.5,15.5,15.6,15.9,15.5,15.7,15.5,14.6,14,13.8,13.8,12.8,13.2,12.8,13.2,13.2,14.6,15.9,15.3,16,16.9,15.9,15.9,16.4,16.6,16.1,17,16.7,16.4,15.9,15.1,14.8,14.6,14.8,15.2,15.2,15.3,15.2,14.6,15.3,15.7,16.6,16,15.5,15.9,16.2,16.7,16.4,16,15.5,15,14.6,14.2,13.8,13.5,12.7,10,10.9,10.9,11.3,11.2,10.3,10.8,11.1,12,11.9,11.9,12.3,12,12.8,11,12.4,11.2,11.2,10.5,8.6,7.2,7.6,7.4,8.6,8.3,8,7.8,6.5,7.2,6.7,6,8.8,10.3,11.6,12.8,13.5,13.1,13.8,13.9,13.9,13.9,14,13.9,14,14.6,13.8,13.3,12.1,11.7,10.9,10.9,9.9,9.5,9.5,8.9,11.7,12.5,13.8,15,14.9,16.1,16.8,15.9,15.9,15.9,15.9,15.5,15.2,15.2,15.1,14.8,15.1,14.8,14.8,14.4,13.4,12.8,11.8,10.9,12.3,12.1,12.5,12.9,12.4,13.6,13.2,12.7,12.7,13.1,11.9,12,11.5,11.5,12,11.1,10.7,10.3,9.8,9.4,8,8.4,7,7.1,8,9.8,11.1,11.5,10.7,12,11.9,12,11.6,11.6,11.6,10.7,8.2,7.6,6.3,5.9,6.8,6.3,7.9,7.4,7.9,7.9,8.5,8.8,8.9,9.8,10.9,11.4,12.4,11.8,12.4,12.8,12.3,12.7,13.2,12.8,12.4,12.4,12.4,12.4,12.4,12.4,11.4,11.4,11.4,11.4,11.4,11.4,11.4,12,11.8,11.8,12.3,12.3,12.3,12.7,12.7,12.5,12.1,12.4,12.4,11.8,11.4,11.4,11.4,11.4,11,10.4,10.4,10,10.4,11,11.4,11.8,11.8,12.3,11.7,12.1,12.5,12,12,12.4,12.4,12.6,9.2,9.9,9.5,9,8.5,8,7.5,8.1,6.5,7.1,7,8,9,10,10.4,11.3,13.5,12.4,12.8,12.3,12,12,12.3,12,10.9,7.4,7.6,7.3,6.7,7.5,7.5,6.5,6,6,5.5,5.5,8.4,10.8,11.6,12.4,13.2,13.6,14,14,14.4,13.1,13.6,13.2,13.2,13.2,13.2,12.8,13.6,13.6,13.6,13.6,13.1,13.1,13.1,13.6,13.6,14.6,15.3,16.2,16.8,17.1,17.7,18.4,17.8,18.2,17.8,16.9,16.2,15.9,15.1,14.2,13.8,13.4,12.4,12.4,12.4,12,11.4,12.4,14,14.4,15.7,16.8,16.9,16.9,18.2,17.3,16.9,17.3,16.9,16.6,16.4,16.2,16.2,14.9,14,14,13.6,13.2,12.3,12.3,11.3,10.8,11.2,11.6,12.9,13.3,14.6,15,15.3,15.2,16.1,15.2,15.2,15,13.8,12.5,12.1,12.1,11.3,10.3,10.3,9.5,9.5,8.9,8.9,9.4,10.3,11.6,12.9,14.6,15.9,16.6,16.4,17.3,17.5,17.2,15.8,13.8,12.3,13.8,13.3,11.6,10.3,9.8,9.4,8.9,9.7,8,8.9,8.5,10.3,11.7,12.5,13.3,14.6,13.4,12.9,13.7,15.2,14.8,14.9,14.9,15.3,14.8,14.9,14.9,14.6,14.6,14,13.6,13.1,12.7,12.1,11.6,11.1,11.1,12,12.4,12,12.8,12.3,12.3,12.3,11.5,11.5,11.1,10.6,10.7,10.7,10.2,9.3,8,8,6.5,5,5,5,5,5.5,8,9.3,10.6,10.2,10.2,10.3,10.6,11.1,10.7,10.4,9.5,9.5,8.5,8.5,8,7.5,6.1,7,6.4,6.2,6,5.9,5.6,4.2,6.8,8.8,8.9,8.6,9.1,9.1,9.5,9.2,9.5,9.2,9.1,7.8,6.8,6.2,7.2,5.5,5.7,4.7,4.7,4.1,4.1,4.1,2.6,3.4,6.1,7.6,8.5,9.9,9.9,10,10.4,9.6,10.7,10,8.6,9.9,7.5,6.6,6.6,6.6,6.6,6.1,5.6,5.1,5.1,4.6,4.6,4.6,7.6,8.5,9.5,10.5,11.4,11.7,12.8,12.8,12.8,12.8,12.8,11.5,10.2,11.1,9.8,8.9,8,9.3,8.9,8.9,8.9,8.4,7.1,7.5,10.7,11.5,12.8,13.6,14,14.3,15.1,15.5,15.1,13,12.2,13.7,12.2,13.9,13.9,13.5,13.1,13.6,14,15.5,14.8,14,14,13.4,14,14.4,14.4,15.4,16.1,15.5,15.7,14.6,14.1,14.1,13.8,13.5,12.3,9.7,9.1,10.4,10,10.4,10.4,10,9,9.5,12,12,12,13.4,14.2,14.6,14.9,15.7,14.8,14.8,14.9,14.6,12.2,14.4,13.8,13.8,13.4,13.4,14,14,14.4,14.4,14.4,14,13.4,13.4,13.8,14.2,14.2,13.5,13.3,13.7,13.6,14,14.4,13.5,13.6,13.2,13.4,13.4,13.4,14,13.4,13.4,13.4,13.4,13.4,13.4,13.4,13.8,14.8,14.4,15,15.4,15.4,16.4,16.4,16.7,16.4,16.4,16.4,16.4,15.4,15.1,15.1,15.4,15.4,15.4,14.8,15.1,15.4,15.4,15.4,15,15,14,13.8,14.4,14.4,14.8,15.4,14.4,14.8,14.2,12.8,12.8,12.4,12,12,11.4,11,11,10.9,11.5,11.5,12,12.4,12.8,13.8,13.6,13.6,13.5,13.3,14.2,13.8,14.2,13.3,13.5,12.9,12.5,12.5,12.1,11.3,11.3,11.3,11.3,11.3,10.9,11.4,11.8,11.3,11.7,11.7,12.5,14.2,13.8,14.2,14.2,14.4,12.5,14.4,14.4,14.8,14.8,15.1,15.5,15.7,14.8,13.6,13.1,13.1,13.1,13.1,12.7,11.8,11.6,11.6,11.6,12.4,11.5,11.5,12,12.4,12.4,12.4,12.4,12.3,12,11.5,11,10.7,10.2,9.6,8.6,7.8,7.2,7.1,7.8,7,8,9,9.5,10.9,11.2,11.2,11.6,12,12,11.5,12.7,10.3,9.5,9.5,9.5,9,8.5,9.4,9.4,8.5,8.5,9.8,9.9,10.3,10.9,11.4,11.4,12.4,12.8,13.4,13.8,14.4,14.4,15,15.4,15.4,14.4,14.4,13.8,13.8,14,14,12.4,11.4,11.4,11,11,10.4,10.4,10.4,11.8,11.7,11.6,11.6,11.6,12,12,11.5,11.6,10.2,9.4,9.8,9.4,8.5,7.5,7.5,7.5,6.5,6.5,7,7,7.5,7.5,8.5,9.5,10.8,10.3,10.2,11.1,11.1,10.7,10.7,10.2,9.8,9.8,9.8,10.3,10.3,10.3,10.3,10.3,10.3,10.3,10.3,9.8,9.8,9.8,9.8,10.7,10.7,11.5,12.5,12.3,12.7,11.7,11.2,11.2,9.8,8.9,8.9,8.9,8,7.5,7.9,7,6.5,5.5,5.5,6,6.8,5.5,7.5,8,8.9,9.3,9.3,8.9,9.3,9.8,9.8,9.8,9.3,8.9,8.4,8.9,8.4,8.9,8.9,8.9,8.9,8.4,8.4,8.4,8,8,7.8,7.9,8.9,8.4,8.9,8.9,9.3,8.9,8.9,8.4,8.4,8.9,8.9,8.9,9.4,8.9,9.4,9.9,9.9,9.9,9.9,9.9,9.9,9.9,11.3,11.7,12.5,11.6,11.8,12.7,12.5,11.7,12.1,11.7,11.3,11.3,11.3,10.3,10.3,9.4,9.4,8,7.5,7.5,8.5,8.5,8.5,8.5,8.9,9.4,10.3,10.8,10.7,11.2,11.7,11.7,12.3,11.8,11.4,11.4,11.4,10.9,10.9,10.9,10.4,10.9,10.4,10.4,10.4,10.4,10.4,10.4,10.4,10.4,11.4,12,12.4,13.4,13.4,12.8,12.8,12.8,12.4,12.4,12.4,12,12,12,12.4,12.4,12.4,12,12,12.4,12.4,11.8,11.8,12.3,13.6,12.7,11.6,12,12,12.5,12.1,12.1,12.1,12.1,11.7,11.3,11.3,11.3,10.4,10.4,10.4,10.4,10.4,10.4,10.4,10.4,12.3,13.6,13.5,13.3,13.2,13.2,13.2,13.2,12.8,12.4,11.6,12.1,11.9,11.5,10.4,10.4,10.4,10.4,10,9.5,9,9,9,10,11.4,12.8,13.2,13.6,14.6,15.5,15.3,14.9,15.5,15.1,15.1,14.8,14.4,13.8,13.4,13.8,13.4,13.4,12.4,12,11,10,10,10,11.4,12.8,14,14.4,15.7,16,15.5,15.9,15.9,14.6,12.8,12.4,12.4,12.4,12,11.4,11,10,10,9.5,8.4,9.2,10.5,9,10,11,11,11.4,12.4,11.3,14.2,14.9,14.6,11.9,10.1,11,10,10.5,9,9.6,9.4,9.3,7.4,8,8,8,8,9,9.5,10,11.4,13.2,14.9,15.3,15.7,16,16.8,15.1,14.4,13.4,13,12,11.4,10,10,9,9.3,8.7,8.5,9.4,9.6,9.5,8.5,10.4,12.3,14,14.2,14.6,15.3,15.3,16.2,14.2,12.8,12.4,11.4,10.4,10.4,11,10.4,10,9,9.4,10.5,8.4,9.8,8.9,7.5,9.5,10.4,11.7,12.5,13.8,14.2,14.6,15.7,13.2,12.4,11,10.4,10,9.5,10,9.5,8.5,9.5,8,8,7.5,7.5,8,9.5,10.9,11.3,12.5,13.5,13.7,14.6,15,15.7,14.2,12.8,13.2,12.8,12,11,10.4,11,11.4,11.4,10.4,11,11,11.4,11.4,11.8,11.8,12.8,14,14,12.1,11.2,11.6,11.1,10.3,10.3,9.4,8.5,7.5,7.5,7.2,6,6.5,7,7,7.2,7,6.5,7,8.5,9.5,11.3,12.3,13.2,14.2,14.2,14.6,14.2,14.2,12.8,12.4,11.4,10.4,10.4,9.5,9.5,9.5,9.5,9.4,8.9,8.4,8.4,8.4,7.9,8.4,8.4,8.4,8.9,8.4,8.9,8.9,8.9,8.5,8,7.5,8,7,6.5,7,7,7,7,6.5,6.5,6.5,7,7.5,7.5,8.4,8.4,9.3,9.8,9.3,9.8,9.3,9.3,9.3,8.9,9.8,9.8,9.4,9.4,8.9,8.5,8.5,9.5,9.9,9.9,10,10.4,10.4,10.4,10.4,11.4,11.8,11.8,12.3,12.7,12.7,12.7,12.3,12.4,13,13,13,13,13,13,13,13,13.4,13,13.4,13.4,13.4,13.4,13.4,14.4,15.1,15.5,15.5,14.8,14.8,14.4,13.6,12.3,12.3,11.8,11.4,11,10,9,8.5,8,8.5,8.6,8.3,8.4,7.5,9,10,11.4,11.8,12.7,14,13.6,13.6,13.6,13.2,12.3,11.8,11.4,11.4,11.4,11.4,11.4,10.9,10.9,10.9,9.8,9.8,9.8,9.8,9.8,9.8,10.2,9.8,9.3,9.3,9.3,9.3,9.3,8.9,8.4,7.5,7.9,7.5,7.5,7.5,7,6.5,6.5,5.5,6.8,6,6,6,7,7.5,7.9,7.5,7.5,7.5,7.5,7.5,7.5,7,7.5,8,8.4,8.9,9.4,9.8,9.9,9.9,9.9,10.3,11.4,11.4,11.8,11.8,9.3,8.9,10.2,7.2,7,7.2,7.7,6.1,7,6.1,5.6,5.6,5.6,4.6,5.1,5.1,4.3,4.1,4,3.1,4,3.4,3.3,3.6,3.9,4.4,5.6,6.1,6.6,7.1,6.7,6.7,6.7,6.1,5.2,4.9,4.5,4.1,3.1,2.6,2.6,2.3,2,1.6,1.3,1.1,0.7,0.7,1.1,2.6,4.1,6.1,7,7.1,6.7,6.7,6.2,6.1,5.5,5.6,5.6,6.4,7,7.5,7.9,7.3,6.9,6.8,7,7.2,7,8,8,9,10,10,10,10,11,12.5,10.4,10.4,10.4,10.4,10,10,10,10,10,10,8,10,7.9,7.7,7.3,6.4,7.2,9,9,9,9.5,10.4,10.4,11.4,11.4,10.4,10.4,10,10,10,10,10,10,10.4,12.4,12.5,11.8,12.4,12.4,11.4,11.8,11.8,11.8,11.8,12.4,12.8,12.8,12.3,12.3,12.3,11.7,11.8,11.4,11.4,11.4,11.4,11,11,10.4,10.9,11,11,11.4,11.4,10.1,10.4,11.7,11.3,11.7,10.8,10.8,11.7,11.7,10.9,10.4,10.4,11.4,11.5,11,10.4,9.5,9.5,9,9,9,9,9,9,8.5,8.5,9.5,8.9,8.9,9.4,9.4,9.5,9.5,8.5,8.5,8.5,8.5,8,8,8,8,8,7.5,6.5,6.5,6,5.5,5,6,6,6.5,7,6.5,7,7,7.5,7.5,7.4,7,5.5,4.5,3.5,3.6,3,3.2,3,2,2,2.1,2,3,3,3.1,3,4.1,3.7,4.4,5.6,5.6,6.5,6.5,6.5,7,7,7,8,8,7,7.5,7.5,7.5,6.5,7,7.5,6.5,6.5,6.5,7.5,7.8,8.9,9.3,9.3,9.3,9.8,9.4,7.5,6.5,6.5,7,6,6.5,5,4.9,5.5,6,3.8,3.9,3.6,4.5,3.2,2.8,3.6,6,6.5,7.9,7.9,8.4,8.4,8.4,7.5,7,7,7,7,7,4.9,6.1,6.1,6.5,6.5,6.5,6.5,6,6.5,6.5,7.5,7.5,8.5,8.5,8.9,8.9,9.4,9.5,8.9,8.5,7,7.5,6.5,8,6.4,5.4,6.5,6,6.5,6.5,5.5,6.5,6.5,6.5,6.5,6.5,7,7,7.5,8,7.5,8,8,8,7,8,8,7,7,5.5,7.5,7.5,7.5,7,7.5,7.5,7.5,7.5,7.5,7.5,7,6.7,8.5,6.8,8.5,8.5,8.5,8.5,8.5,8.5,8.5,8.5,8.5,8.5,9,9,9,9,9,9,9,9,9.5,9.5,8.3,10.4,9.9,9.9,9.9,9.9,9.9,9.5,9.9,9.5,9.9,9.4,8.9,8.9,7.5,8.5,8.9,8.9,8.9,8.9,8.9,8.9,9.4,9.4,9.4,9.8,9.8,9.8,9.3,8.9,8,7,8,7,5.7,5.9,5.8,7.5,7.5,7.5,7.5,5.4,6,8,5.8,7.5,7.5,8,8.4,9.4,9.4,9.4,9.8,9.9,9.9,9.9,9.5,9.5,9.5,9,9.5,9.5,9,9.5,9,9,9,9,8.5,8.5,8.5,8.5,8.5,8.5,8.5,9.5,9.5,9.5,8.5,8.5,8.5,8.5,8.5,8.5,8.5,8.5,8.5,8,7.5,7,6.6,7.5,7.5,5.1,5.9,8,8.5,8.9,8.9,9.4,9.4,7.9,7.5,7.5,7.5,7.5,7.5,6.6,7.5,7.5,7.5,7.5,7.5,7.5,7.5,8,7.5,7.5,7.5,8,7.5,8.5,8.5,8.5,8.5,8.5,8.5,8.5,8.5,7.5,7.5,7.5,7.5,7.5,7.5,7.5,7.5,7.5,7.5,7.5,7.5,7,7,6.6,7.5,8,8,8,8,8,8,7.5,7.5,5.6,6.5,6.5,6,5,5.5,5,5,4.5,4.2,5.5,4.6,5.5,5,6.5,6.5,6.5,6.5,6.1,6.1,6.1,5.6,5.6,5.6,5,4.1,4.6,4.1,4.5,4.5,3.5,3.5,3.8,3.7,3.3,2.8,3.1,4.1,4.6,5.6,5.7,6.1,6.1,6.1,5.7,4.6,5.1,4.1,3.6,3.1,2.9,2.3,2.6,2.3,1.5,1.4,1.3,0.9,1.2,1.1,1.1,2.4,3.4,3.6,3.8,6.1,6.1,6.5,6.5,6,5.5,5.5,5.5,5,4.5,5,5,4.5,4.5,3.4,3.2,2.5,2.2,2,1.7,1.8,2.7,4.5,5.3,6.5,7,7,6,5,5,4.5,5,5,5,5,5,5,5,5,4.5,4,4.7,5,5.5,6,6,6.5,7,7.5,8,7.5,7,6.4,5.5,4.5,4,3.5,2.6,2.8,2.4,2.2,1.6,1.3,1,1,1,0.4,0.4,0.2,1.3,2.9,3.6,3.6,4.6,4.1,4.1,4.1,4.1,4.1,2.9,2.6,2.4,3.1,2.3,2.1,2.1,2.1,1.5,1.5,1.3,1.2,1.1,1.2,1.7,2.5,3.6,3.2,3.2,3.6,3.6,3.1,3.6,3.6,3.6,3.1,3.1,3.1,3.1,2.9,3,2.9,2.8,2.7,2.7,2.8,2.9,2.9,3.1,3.4,4.6,4.1,4.6,4.1,4.6,4.6,4.6,4.6,3.9,3.9,4.1,3.1,2.1,2.6,2.6,2.6,2.3,2.6,2.6,2.2,2.1,2.2,2.8,2.9,3,3.1,3.6,3.1,2.9,2.3,2.1,2.1,1.9,1.7,1.5,1.4,1.8,1.7,1.6,1.1,1.1,1,1,0.9,0.7,0.8,1.1,1.4,1.5,2,2.1,2.1,2,2,2,1.8,1.9,2,2,0.8,0.6,0.6,0.6,0.5,0.4,0.6,-0.1,-0.1,-0.2,0.8,0.8,1.5,1,0.9,0.8,1,1.4,2.1,2.4,2.5,2.3,2.2,2,1.7,1.7,1.8,1.8,1.9,2,2,2,2.2,2,2.2,2.5,3.5,3.9,2.8,4.3,3.3,3.2,4,4.1,3.9,3.8,3.9,3.8,4.5,4.5,4.5,4.5,4.5,4.5,4.5,5,5,3.8,3.9,5.1,4.8,4.8,4.8,4.9,4.5,4,2.2,1.6,1.4,1.2,1.2,0.8,0,0.3,0.2,-0.5,-0.5,-1,-1,0,-1,-1,-0.5,1.2,0.4,0.8,1,1,1.5,1.2,0.8,0.1,0,0,0,0,0,0,0,0,0,0.6,0.6,0.1,0.6,0.6,0.1,-0.1,0.8,1.6,2.6,2.6,2.2,1.8,1.5,1.6,1.7,2.3,3.1,3.5,3,4,3,3,3,2.7,2.3,2.1,2,1.8,2.1,2.5,3,3.5,3.1,2.5,2.9,3.1,3.4,3.8,3.7,3.1,4.6,4.6,3.2,2.1,2.1,1.7,0.9,0.6,0.6,0.9,0.5,0.7,0.7,0.2,0.4,0.4,0.5,0.3,-0.1,0.2,0.8,1.2,0.9,1,1,0.9,0.3,0.3,0.1,-0.1,0,0.1,-0.3,-0.7,-0.7,-0.3,0.3,0.5,1.1,2,2.3,3.5,2.7,3.5,3.3,4.1,4.1,4.1,4.1,4.1,4.1,4.1,4.1,3.5,4.1,4.1,4.5,4.5,4.5,4.5,4.5,5,5.5,6,6,5.6,6,6,5.6,5.6,5.6,5.6,5.6,5.6,5.6,5.6,5.6,5.6,5.6,4.6,4.6,4.6,4.2,4.2,3.8,5.2,5.2,5.6,5.6,6.6,6.6,6.1,5.6,4.7,4.6,3.6,3.1,3.1,2.6,2.6,2.9,2.9,3,2.8,2.8,2.7,2,1.2,1,2,3.8,4.6,5.2,5.5,5.6,6,5,5,4.1,3.4,3.1,2.8,2.6,2.6,2.3,2.4,2.5,3,3,2.5,3,3,3.2,3,2.6,2.6,2.6,2.3,2.9,3.1,3.1,3.2,3.4,3.8,3.8,4,4,4,3,2.9,2,1.7,1.8,1.1,1,0.8,0.6,0.7,0.7,0.5,0.4,0.4,1,1.4,1.2,1.2,0.9,0.6,0.4,0.5,0.4,0.3,0.2,0.1,0,2,2,1,1,1,1,1,1,1,1,1,1,0,0.1,0,0.2,0.3,0.2,0,0.1,1,0.1,0.5,0.4,0.5,0.2,0,0,0,0.1,0.1,0.5,1.4,2,3,3,4,4,3.7,3.4,2.8,2,2,1.4,1.3,1.3,2,2,2.2,2,2,2,2,2.1,2.6,2.3,3.1,3.2,4.2,4.2,4.2,3.6,1.9,2.1,0.8,0.6,0.6,-0.3,-0.4,-0.6,-0.3,-0.8,-0.8,0.1,-0.3,0,-1.4,0,0.6,2.1,2.7,3.7,3.4,3.9,2.9,3.1,1.7,1.7,2.1,2.9,1.6,0.4,0.1,-0.2,-0.3,-1,-1,-0.9,-0.4,-0.6,-0.9,0.4,1.2,2.7,3.5,3.8,4.3,4.3,2.9,2.3,1.8,2.5,1.8,1,0.3,0,-0.7,-0.4,-0.7,-0.7,-0.6,0.1,0.9,1.2,1.3,2.2,2.2,2.7,3.2,3.2,3.2,3.6,3.2,4.4,4,3.6,2.7,2.1,2.3,2.1,2.5,2.6,2.1,3.8,4,3.9,3.4,4.6,4.6,3.9,4.5,6.6,7.5,8.5,8,8,8,8,7.5,7.4,5.5,4.8,4.5,4,3.5,2.9,2.8,2.8,3,2.2,2.2,2.5,2.8,3,4,5,6,5.5,6,5.6,4.6,3.1,3.1,1.7,1.7,1.6,1.6,1.4,1,1,0.8,0.6,0.4,0.6,0.3,0.5,0.4,0.5,1,1.6,2,2.8,3.2,3,2.8,2,2,2,2,2.4,3,3.5,3.5,3.6,4,4.3,5,5,5,6,7.4,5.9,8,8,8.4,8.5,8.9,8.4,8.9,8.4,8.4,7.9,7.9,7.5,7.9,7.9,7.5,7.5,7.5,7.5,6.5,6.1,6.5,6.5,6.4,5.3,6.3,7.5,8.4,8.4,7.9,8,7.5,7.9,7.9,7.9,7.5,7.5,7.5,7,7,6.6,6.1,5.6,5.7,6.1,5.7,6.2,6.3,4.7,6.8,6.8,7.3,7,7.8,7.8,7.7,7.7,8.5,8.2,8.2,8.5,8,8,9.3,8.9,8.9,8.4,8.8,8.9,9.4,9.4,9,8.5,8.5,8,8,8,8,8,6.4,7,7,7,5.6,5.6,5.2,6,5,6,6,6,6,6,6,5.6,5.2,5.3,5.5,7,7,7,6.5,6.5,6.5,6,6,6,6.4,5,5,5,4.5,3.5,3.2,3.5,3,3.5,3.5,3.5,3,3.5,3,2.6,3.7,4.3,3.9,4.5,4.5,4.5,4.5,4.5,4.5,4.5,5.3,5.7,5.7,6.1,6.1,6.1,6.1,6.6,6.6,5.6,6.1,6.6,7,7,7,7.5,8.5,8,8,8,8,8,8,8,8,7,6.5,4.6,4.5,4.1,4,4.6,4.6,4.1,4.5,5,4.6,4.8,5.6,5,5.1,4.1,5,5,4.1,4.1,3.3,3,3,2,2.4,1.3,1.1,0.9,-0.2,1,1.4,1.6,1.5,1.7,2.3,2.3,3.6,4.1,3.3,2.4,3.2,1.3,1.2,1,0.4,0.9,1.6,1.3,1,0.6,0.1,0.1,0.6,1,0.6,-1.4,-1,-1,-0.2,1.5,1.6,0.9,2.2,1.6,1.2,0.7,0,-0.3,-0.5,-0.6,-0.3,-0.3]},
{"id":"climate.phoenix","kind":"climate","name":"Phoenix, Arizona","asOf":"2026-10-18","sources":[{"id":"onebuilding-tmyx","url":"https://climate.onebuilding.org/WMO_Region_4_North_and_Central_America/USA_United_States_of_America/AZ_Arizona/USA_AZ_Phoenix-Sky.Harbor.Intl.AP.722780_TMYx.2009-2023.zip","title":"OneBuilding TMYx 2009–2023 typical year, Phoenix, Arizona"}],"summary":"Typical-year hourly dry-bulb and wet-bulb for Phoenix, Arizona (TMYx 2009–2023 from NOAA ISD and ERA5). Wet-bulb is solved from dry-bulb, dew point and station pressure with the ASHRAE psychrometric equations, capped at the 50-year extreme wet-bulb of 27.6 °C (66 h capped).","city":"Phoenix","lat":33.428,"lon":-112.004,"designDryBulbC":{"value":44,"unit":"°C","basis":"textbook","source":"https://climate.onebuilding.org/WMO_Region_4_North_and_Central_America/USA_United_States_of_America/AZ_Arizona/USA_AZ_Phoenix-Sky.Harbor.Intl.AP.722780_TMYx.2009-2023.zip","note":"0.4 % annual cooling design dry-bulb from the EPW design-conditions header (2025 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information)."},"dryBulbC":[4.3,3.9,5,4,3.2,3.4,3.3,3.3,2.9,5.6,6.7,6.7,8.3,9.4,9.4,10,9.4,9.4,8.3,7.8,6.1,5.7,6.1,4.3,2.8,2.8,2.4,1.1,0.8,1,1,0.5,1.1,2.6,4.3,6.1,6.5,8.9,10.6,10.6,10.6,10.6,8.3,6.1,4.2,4.4,4.4,2.6,1.5,0.9,0.3,1.1,1.1,1.1,1.1,1.7,3.9,1.3,3.9,6.1,7.3,9.1,12.8,13.3,12.8,12.8,8.9,9.4,5.9,5.6,5.6,5.6,3.5,3.9,2.4,0.9,0.8,0.7,1.2,1,1,3.3,7.3,9.4,11.6,13.6,18.3,18.9,18.3,18.3,15.6,12.2,10.6,11.7,10,7.5,5,4.6,4.1,3.8,3.7,3.8,3.8,3.8,4.4,5.6,9.3,11.8,17.8,18.9,19.4,18.3,17.2,17.2,15.6,16.1,16.1,15.6,13.3,13.3,10.6,10,10.6,10,9.4,9.4,9,10,10,11,11.1,11.1,12.2,12.2,12.8,12.2,12.8,12.8,11.7,11.1,9.4,10,8.9,8.9,7.8,7.2,7.2,6.7,6.7,6.7,6.7,6.1,5.5,7.4,9.8,13.3,15,16.1,16.7,16.7,16.7,16.7,14.4,12.2,11.7,11.1,10.6,10.6,8.9,8.9,8.3,7.2,7.2,7.2,7.2,6.1,5.7,8.2,10.3,13.3,14,20,21.1,21.7,21.7,21.7,17.2,15,14.4,13.3,12.8,12.8,11.7,10.6,10.6,10,9.4,7.3,7.5,7.6,7.9,9.5,12.4,17.8,18.9,20.6,22.2,22.2,21.1,21.1,18.3,15.6,15.6,15.6,14.4,14.4,12.8,13.3,13.3,12.8,13.3,13.3,13.3,12.8,10.8,13.9,12.4,15.6,17.8,17.8,17.8,19.4,18.3,18.3,15,13.3,12.8,12.2,11.7,11.7,10,10,9.4,7.1,6.3,6.5,7.8,7.8,6.6,8.8,14.4,14.4,16.7,18.3,18.3,18.3,18.3,18.3,16.7,14.4,14.4,12.8,11.7,11.7,10,9.4,9.4,7.1,6.9,6.8,6.8,7.2,6.6,8.4,11.6,15.6,18.9,18.9,20,20,18.9,18.9,17.2,17.2,13.9,12.2,11.1,11.1,11.1,11.1,10.6,10,10,10,8.9,8.9,9.4,11.1,13.3,13.3,15,15.6,16.7,16.7,16.1,16.1,14.4,13.3,12.2,12.2,11.1,11.1,11.1,11.1,11.1,11.1,10.6,10.6,10.6,11.7,12.2,13.3,12.6,16.1,20,20,20,20,20,20,17.8,16.7,15.6,15.6,15.6,15.6,14.4,13.9,13.9,13.9,13.9,13.9,13.3,13.3,13.9,14.4,16.7,16.7,18.3,17.8,17.8,17.8,15.6,15.6,13.3,13.3,13.3,12.8,12.2,12.2,11.1,11.1,11.1,10.6,10.6,10.6,10.6,11.1,12.2,13.9,16.1,16.1,18.3,18.3,19.4,19.4,19.4,19.4,17.8,16.1,16.7,12.3,13.3,13.3,11.1,10.6,10.6,10,8.1,7.5,9.4,7.1,6.9,9.9,15,15,18.3,19.4,20,20.6,19.4,19.4,17.8,18.3,16.1,16.7,16.1,16.1,14.4,14.4,13.9,13.9,12.2,12.2,11.7,11.7,12.8,12.4,16.7,16.7,18.3,18.9,20.6,20.6,20.6,20.6,17.8,17.2,17.2,16.7,15.6,15.6,12.2,10.6,11.1,8,7.5,7.3,7,7.2,6.6,9.1,12.5,17.2,19.4,20.6,21.7,21.7,21.7,21.7,16.7,16.7,13.9,13.3,13.3,13.3,10.6,10,9.4,9.4,8.9,8.9,7.8,6.5,6.3,8.7,11.9,16.1,20,22.2,23.3,22.8,22.8,22.8,17.2,18.3,17.2,16.1,14.4,14.4,13.3,11.7,11.1,11.1,11.1,11.1,10.6,11.1,11.1,12.8,17.2,17.2,17.8,19.4,18.9,17.8,16.7,16.7,13.9,13.3,10.6,10.6,10.6,10.6,9.4,8.9,7.8,7.2,5.3,5.2,5.3,4.8,5.5,8.2,12.8,12.8,15,16.1,16.7,17.2,17.2,17.2,14.4,13.9,11,11.1,11.1,11.1,8.2,9.4,6.1,4.2,3.4,3,3.3,3,3.1,5.2,8.8,12.2,13.9,15.6,15,15.6,16.1,16.1,13.3,13.9,11.1,10.6,10,8,8.3,7.2,6.1,4,4.1,4,3.7,3.3,2.9,6.1,9.3,11.7,15,17.2,18.3,20,20,20,17.2,14.4,15.6,11.4,13.3,10.1,9.4,10,6.9,6,6.7,4.4,3.7,3.6,3.9,6.1,10,15,18.3,19.4,20,20,20,20,17.8,16.7,13.9,14.4,12.8,12.8,10,10,6.7,5.1,5.4,5.3,6.7,5.6,5.2,9.4,15,15,19.4,21.7,21.1,21.1,21.7,21.7,17.8,17.2,13.9,13.9,12.8,12.8,12.2,9.4,7.1,6.8,6.1,6,6,5.6,5.3,7.9,11.1,14.4,18.3,20,21.7,22.8,22.8,22.8,17.2,15.6,15.6,14.4,12.8,12.8,11.1,10.6,10.6,6.7,6.3,5.8,5.4,5,4.9,8.9,15,15,19.4,20,22.2,21.7,20.6,20.6,18.3,17.2,16.1,16.1,16.1,16.1,13.9,13.3,12.2,12.2,11.7,11.7,11.1,11.1,9.4,11,14.1,18.3,20,21.1,21.7,21.7,21.1,21.1,18.3,17.8,17.2,15,16.1,16.1,14.4,14.4,13.9,13.9,13.9,13.9,13.3,13.3,10.9,13.1,18.3,18.3,20.6,22.2,22.2,22.8,22.2,22.2,20,18.9,17.8,16.7,17.8,17.8,15.6,14.4,13.9,11.7,11.7,11.7,10.6,11.1,9,12.3,17.2,17.2,21.1,21.1,21.7,21.7,22.2,22.2,18.3,17.5,17.2,15.7,14,12.4,10.4,9.5,8.5,7.4,6.5,6.2,6.2,5.8,5.8,9.1,13.3,16.7,22.8,23.3,23.9,25.6,25,25,22.2,19.4,17.8,16.1,16.7,16.7,13.9,12.8,11.7,12.2,8.8,8,7.5,6.9,6.5,10.6,14.3,19.4,22.8,23.9,25,25.6,25.6,25.6,22.8,20,18.3,17.2,17.2,17.2,15.6,14.4,14.4,12.4,12.8,12.8,11.7,11.7,14.4,13.9,15.6,15.6,15.6,16.7,18.3,17.2,15.6,15.6,13.3,12.2,11.1,10,8.9,8.9,6.7,6.1,5,2.2,2.2,1.7,1.1,2.2,2.1,4.4,8,8,9.4,10.6,11.7,11.7,12.2,12.2,10.6,9.4,8.9,7.8,7.8,6.2,6.1,5.2,3.9,2.8,2.2,2.2,2.2,2.8,3,4.7,7.2,7.2,9.4,10.6,11.1,12.8,12.8,12.8,10,9.4,8.9,7.2,4.8,4,2.7,2,1.2,1,0.8,0.9,0.6,0.4,0.9,4.1,7.1,9.4,12.8,14.4,15.6,15.6,15,15,13.9,12.8,12.8,11.1,10,7.5,6.5,7.8,5.2,3.2,3.2,3.3,3,2.7,3.1,6.7,10.2,12.8,16.1,18.3,18.3,18.9,18.9,18.9,18.3,16.1,14.4,12.2,11.7,11.7,10.6,10,6.2,5.2,4.9,4.7,4.2,4.2,4.3,9,12.1,15.6,18.9,20,21.1,21.7,21.7,21.7,19.4,16.7,15.6,14.4,13.3,13.3,11.7,10.6,10,9.4,8.3,8.3,8.9,8.9,9,12.8,16.1,16.1,22.8,23.3,22.2,22.2,22.2,22.2,20,18.3,18.3,17.2,16.7,16.7,15,14.4,14.4,14.4,13.3,13.3,11.7,12.8,13.9,17.2,17.8,17.8,21.1,21.1,21.7,20.6,20,20,13.3,12.8,12.2,12.8,12.2,12.2,10.6,10.6,10.6,10.6,10,10,8.9,9.4,10.6,11.7,12.8,12.8,13.9,15,14.4,15.6,15.6,15.6,13.9,13.3,11.7,10.6,10.6,10.6,8.9,10,7.8,5.3,5.2,5.1,5,4.9,5.7,7.5,12.2,12.2,15,15.6,17.2,17.2,17.2,17.2,15.6,15.6,13.9,12.8,11.7,11.7,10,8.9,8.3,5.6,5.4,5.1,5.3,4.9,4.7,7.8,10.7,13.9,17.8,17.8,18.9,19.4,18.9,18.9,18.3,15,14.4,15.6,11.7,11.7,11.1,10,8.9,7.2,7.2,6.6,6.7,6.8,6.7,8.9,12.6,16.1,19.4,21.7,20.6,21.1,21.1,21.1,19.4,16.7,16.1,15,16.1,12.7,12.2,11.1,8.1,7.6,7.3,6.8,8.3,6.5,5.9,9.5,15.6,15.6,19.4,20.6,21.7,21.7,21.7,21.7,18.9,18.3,16.1,15.6,13.3,13.3,12.2,11.7,11.1,7.8,7.3,6.7,6.7,6.3,6.1,10.4,13.2,16.7,20.6,20.6,22.2,23.3,22.8,22.8,21.7,20.6,17.2,17.2,15,15,12.8,12.2,11.7,8.3,7.9,7.5,7.3,7.2,7.3,11.8,18.3,18.3,21.7,22.8,23.3,23.9,23.9,23.9,22.2,18.9,17.8,17.8,16.1,16.1,13.9,13.3,10.4,9.3,9.1,9,10.6,8.6,9.4,12.6,19.4,19.4,22.2,23.3,23.9,25,25,25,22.8,22.8,19.4,17.8,17.2,17.2,14.4,14.4,13.3,12.8,12.8,12.8,10.2,10.1,9.6,12.4,19.4,19.4,22.8,23.9,23.9,25,25,25,23.3,20.6,18.9,20.6,16.7,16.7,14.4,13.9,13.3,9.8,11.7,11.7,11.7,9.6,9.5,12.2,16.4,21.1,24.4,25,26.1,25.6,25.6,25.6,25,22.2,20.6,19.4,20,20,18.9,18.3,17.8,17.2,18.3,18.3,17.8,17.8,18.3,20.6,21.7,21.7,23.3,23.9,24.4,24.4,23.9,23.9,21.7,21.1,21.1,20.6,19.4,19.4,19.4,19.4,18.9,17.2,16.1,16.1,13.9,13.3,13.3,13.9,13.9,14.4,15.6,17,19.4,20.6,19.4,19.4,17.8,17.2,16.7,15,15,15,13.9,14.4,12.8,11.1,11.1,11.1,10,10,11.7,13.3,13.9,13.9,15.6,16.1,16.7,17.8,17.2,17.2,17.2,16.1,15,14.4,13.3,13.3,12.2,11.7,8.5,8.3,7.9,7.8,9.4,7.6,8,13.3,15.6,15.6,17.8,19.4,20,20.6,20.6,20.6,18.9,18.3,17.8,17.2,16.1,16.1,13.3,13.3,10.6,10,8,7.8,8.3,8.9,8.9,11.3,17.8,17.8,18.9,19.4,20,19.4,19.4,19.4,17.2,16.1,15.6,14.4,12.8,12.8,11.7,8.9,7.9,8.9,6.9,6.5,6.5,6.2,7.6,10.4,15,15,16.1,17.2,17.8,18.3,19.4,19.4,18.9,18.3,15,13.9,12.2,12.2,10.6,10.6,7.7,6.6,5.5,4.9,4.4,4.8,5.7,9.6,13.3,16.7,21.1,22.8,25,23.9,23.9,23.9,22.8,21.7,17.8,17.2,16.7,16.7,14.4,13.9,11.7,9.6,9.1,9,8.4,8.5,9.5,12.9,15.7,21.1,23.3,23.3,24.4,24.4,24.4,24.4,19.9,18.5,17.4,15.7,13.9,12.2,9.7,8.3,6.9,5.5,4.9,5,4.4,4.3,6.3,10.5,20,20,22.2,23.9,25.6,25.6,25.6,25.6,23.9,23.3,21.1,20,16.7,16.7,15.6,13.9,13.9,10.5,10,8.9,8.1,8.2,8.6,13.8,22.8,22.8,25.6,27.8,27.8,28.3,28.3,28.3,26.7,25.6,22.2,19.4,18.3,18.3,16.7,15.6,15,13.9,13.3,9.9,12.2,9.9,9.8,15.2,20,20,22.8,23.3,23.9,24.4,24.4,24.4,22.8,21.7,21.1,20.6,18.3,18.3,17.2,16.1,15,14.4,13.9,13.9,12.8,13.3,16.7,17.8,20,20,23.3,23.3,23.9,23.9,23.9,23.9,22.2,21.1,20.6,18.9,17.8,17.8,16.1,15.6,15,10.2,8.9,8.8,8.4,8.5,10,13.5,22.2,22.2,24.4,25,26.1,26.7,25.6,25.6,23.3,22.8,22.2,20,18.9,18.9,17.2,16.1,15.6,15,14.4,11.3,13.3,11.3,13.2,19.4,21.7,21.7,26.1,26.1,26.7,27.2,27.8,27.8,25,24.4,21.1,21.1,18.9,18.9,16.7,15.6,15,13.9,13.3,10,9.7,9.6,11.9,18.3,20.6,20.6,24.4,26.1,25,25.6,25.6,25.6,23.9,22.8,21.1,20,20,20,19.4,20,19.4,15,14.4,14.4,13.9,13.9,13.3,14.4,17.2,17.2,18.3,17,15,9.4,10,10,10,9.4,8,9,8.3,8.3,8.3,8.3,8.3,7.8,7.8,7.8,7.2,8.3,8.9,10,11.1,11.1,11.1,13.9,13.9,13.9,13.9,13.9,12.8,12.8,11.7,11.1,10.6,10.6,8.9,8.9,8.9,8.3,7.8,7.8,7.2,8.3,10.6,12.8,13.9,13.9,17.8,18.9,20,20.6,21.1,21.1,18.9,17.8,17.8,17.2,15.6,15.6,12.8,12.2,8.9,8.3,7.5,7.4,7.2,6.7,8.4,12.1,18.3,18.3,21.1,22.2,22.8,23.9,23.3,23.3,22.2,19.4,20,17.2,14.1,13.2,14.4,13.3,13.3,9.6,9.1,8.4,8.4,8.4,9.9,18.9,20.6,20.6,25,25.6,26.7,27.2,27.8,27.8,27.2,25,22.2,21.1,20.6,20.6,17.8,16.7,16.1,11.7,11.7,10,9.7,9.9,11.4,16.3,26.1,26.1,28.3,30,31.1,31.1,31.7,31.7,30.6,27.8,24.4,23.9,22.2,17.5,20,15.3,14.8,16.7,11.9,11.9,11.7,11,14.1,19.6,28.3,28.3,31.1,32.8,33.3,33.9,33.9,33.9,31.1,27.8,26.7,25.6,23.3,23.3,20.6,20,18.3,18.3,17.8,13.6,12,11.8,13.6,23.9,26.7,26.7,30,32.8,32.2,32.2,32.2,32.2,31.1,27.2,26.7,22.8,21.7,21.7,20,19.4,18.3,17.2,17.2,17.2,16.1,18.3,19.4,21.7,25,25,29.4,28.3,30.6,30.6,30.6,30.6,29.4,26.7,25,24.4,21.7,21.7,19.4,18.9,17.2,16.7,16.1,16.1,15,16.7,20,22.8,25,25,26.7,28.3,28.3,29.4,30,30,27.8,24.4,25,22.8,23.9,23.9,18.9,17.2,16.1,15.6,15,15,15,16.1,15.2,22.2,24.4,24.4,27.2,27.8,28.3,28.9,28.9,28.9,27.8,27.2,23.3,22.8,24.4,24.4,20.6,20,19.4,18.3,17.8,17.8,16.7,17.8,19.4,22.2,24.4,24.4,25.6,27.2,27.8,28.3,28.3,28.3,27.2,26.7,23.3,23.3,21.7,21.7,19.4,18.9,18.9,18.3,17.2,13.7,16.7,13.1,18.9,21.1,23.9,23.9,27.2,27.2,28.3,28.3,28.3,28.3,27.2,25.6,24.4,24.4,23.3,23.3,22.2,21.7,20,20,18.9,18.9,18.9,19.4,21.7,23.9,25.6,25.6,27.8,29.4,29.4,29.4,28.9,28.9,27.2,26.1,26.7,24.4,24.4,24.4,20,18.9,18.3,17.2,16.7,16.7,16.1,17.2,20,22.2,24.4,24.4,26.1,28.3,28.3,28.3,28.3,28.3,26.7,24.4,23.9,22.2,21.1,21.1,20.6,16.7,18.9,17.2,15,15,15.6,15,16.7,19.4,21.1,21.1,24.4,24.4,25,25.6,26.7,26.7,24.4,23.3,22.2,19.4,17.8,17.8,16.1,12.4,11,8.8,8.1,8.6,8.5,8.6,10.2,18.9,21.1,21.1,23.3,25,24.4,26.1,26.7,26.7,24.4,23.3,22.8,20.6,19.4,19.4,13.6,16.1,15,11.4,10.7,9.9,8.8,8.8,11.8,21.7,23.9,23.9,26.1,28.3,27.8,27.8,27.8,27.8,26.7,26.7,25.6,22.2,21.1,21.1,19.4,18.9,14.3,13.3,17.8,13.4,12.8,13.2,15.1,22.8,24.4,24.4,28.9,30.6,31,31.7,30.6,30.6,29.4,26.7,25.6,23.9,23.3,23.3,18.3,18.3,17.2,16.7,16.7,16.7,16.7,14.8,21.1,23.9,25.6,25.6,29.4,29.4,28.9,28.3,28.3,28.3,27.8,27.2,24.4,23.3,21.7,21.7,19.4,17.8,17.8,17.8,16.7,16.7,15.6,17.8,20,22.8,25,25,29.4,29.4,29.4,29.4,29.4,29.4,28.3,27.8,25.6,23.9,22.8,22.8,21.1,19.4,19.4,18.9,17.2,17.2,16.1,18.9,21.7,25,26.7,26.7,29.4,30,31.1,30,30,30,28.9,27.8,25.6,24.4,23.3,23.3,21.1,20.6,20.6,20.6,20.6,20.6,20,20.6,22.2,23.3,25,25,28.3,28.3,30,30.6,30.6,30.6,28.3,26.1,25,24.4,22.2,22.2,19.4,18.9,17.8,17.2,17.2,17.2,16.1,14.6,21.7,23.9,26.1,26.1,30.6,30,30.6,30.6,30.6,30.6,27.2,25.9,25,25,24.7,24.5,23.9,22.6,22,21.4,21.7,22.4,20.6,22.8,24.4,27.2,28.9,28.9,30.6,31.1,32.2,32.2,31.1,31.1,30,28.3,26.1,26.1,26.7,26.7,24.4,22.2,20.6,19.4,18.3,18.3,18.3,20,21.1,23.3,25.6,25.6,27.2,28.9,29.4,30.6,30,30,28.3,27.2,23.9,23.3,22.8,22.8,21.1,18.9,18.3,16.7,16.7,16.7,17.2,18.3,22.2,24.4,25.6,25.6,27.8,28.9,29.4,28.9,29.4,29.4,27.8,27.8,24.4,23.9,24.4,24.4,20,18.9,18.3,17.8,17.2,17.2,17.2,13.8,16.1,24.4,26.1,26.1,29.4,30,30,30.6,31.7,31.7,29.4,28.3,27.8,27.8,26.7,26.7,24.4,22.8,20.6,19.4,18.3,18.3,17.2,19.4,22.8,25,26.7,26.7,30,30,30,30.6,30.6,30.6,28.9,27.8,26.7,24.4,22.8,22.8,21.7,19.4,18.9,18.3,17.2,17.2,16.7,14.8,21.1,23.3,26.7,26.7,27.2,28.9,29.4,28.9,28.3,28.3,27.2,26.1,25,22.2,21.1,21.1,20,18.3,17.2,16.7,15,15,15.6,14.3,21.1,23.9,25.6,25.6,27.2,26.7,27.8,27.2,27.8,27.8,26.1,25,24.4,21.1,20,20,21.7,20.6,19.4,18.9,14.8,14.7,17.2,17.2,18.3,18.9,21.1,21.1,23.9,23.9,25,25,25,25,23.3,22.8,20,18.9,18.3,18.3,17.2,16.7,15,13.9,13.9,13.9,13.3,11.5,15,22.2,23.3,23.3,25.6,27.8,26.1,26.1,27.2,27.2,26.1,25,25,21.7,21.1,21.1,18.3,17.2,16.7,15.6,15,11.8,14.4,12.1,16.2,22.2,25,25,28.3,28.3,30,28.9,29.4,29.4,28.3,27.2,26.7,23.3,23.3,23.3,20,18.9,18.9,17.8,16.7,16.7,16.1,14.6,21.7,23.9,25,25,27.2,27.8,27.8,28.3,28.9,28.9,27.8,27.2,26.1,23.9,22.2,22.2,22.8,22.2,21.1,20,18.3,18.3,18.9,20.6,21.7,22.8,24.4,24.4,25.6,27.8,28.3,28.9,28.9,28.9,28.3,27.2,25,23.9,23.3,23.3,21.7,20.6,19.4,18.9,17.8,17.8,14.2,19.4,21.7,23.9,25,25,28.9,28.9,31.7,31.7,32.2,32.2,31.1,28.9,27.2,26.7,25,25,22.8,22.2,21.1,20.6,19.4,19.4,20,22.8,25,27.2,29.4,29.4,31.7,32.2,33.9,33.9,33.3,33.3,31.7,30,27.8,25.6,26.1,26.1,25.6,24.4,21.1,21.7,22.2,22.2,20,21.1,22.2,23.3,25,25,25.6,28.3,28.3,28.3,27.2,27.2,25,22.8,22.2,21.7,20,20,17.8,16.7,15.6,15,13.9,13.9,13.9,12.6,17.2,18.3,20,20,21.1,22.2,22.8,23.3,23.9,23.9,22.8,22.2,21.1,19.4,19.4,19.4,16.1,15.6,15,13.9,13.3,13.3,13.9,12.7,18.3,20,22.2,22.2,24.4,26.1,26.1,26.1,26.7,26.7,26.1,25,23.3,22.8,22.2,22.2,20,18.9,17.2,16.7,16.1,16.1,15.6,13.9,20.6,23.3,25,25,30.6,30.6,30.6,31.7,31.7,31.7,30,27.8,26.7,26.7,25.6,25.6,23.9,22.2,20,19.4,18.3,18.3,18.3,16.4,23.3,25.6,27.2,27.2,30,32.2,32.8,32.2,32.2,32.2,31.7,29.4,27.2,26.7,27.8,27.8,25,21.7,20.6,20,18.9,18.9,18.9,21.1,23.9,26.7,28.9,28.9,31.1,31.7,32.2,32.8,32.2,32.2,31.7,31.1,27.8,26.7,26.7,26.7,25,22.8,20.6,20.6,20.6,20.6,19.4,21.7,23.9,26.1,28.3,28.3,30,31.1,31.7,31.7,31.1,31.1,29.4,28.3,26.7,25,24.4,24.4,21.7,21.1,19.4,19.4,18.3,18.3,19.4,20.6,22.2,24.4,25.6,25.6,29.4,28.9,30,31.1,31.1,31.1,28.3,26.7,25,23.9,23.3,23.3,21.1,20,19.4,18.9,17.8,17.8,14.2,20,21.7,22.2,23.3,23.3,25.6,26.7,26.7,27.8,27.2,27.2,26.7,26.1,24.4,23.3,22.2,22.2,20.6,18.9,18.3,17.2,17.2,17.2,16.7,17.8,17.8,19.4,22.2,22.2,18.9,20.6,22.8,23.9,24.4,24.4,24.4,23.9,22.8,22.2,21.1,21.1,21.7,20.6,18.9,17.8,17.2,17.2,16.7,17.8,20.6,22.2,22.8,22.8,25,25.6,26.7,26.7,25.6,25.6,23.3,22.8,21.7,20.6,20,20,13.3,13.9,13.9,13.9,14.4,14.4,13.9,14.4,16.1,17.2,18.9,18.9,21.1,20.6,20,23.3,20,20,18.9,18.9,18.3,17.8,17.2,17.2,15.6,15.6,15,14.4,14.4,14.4,15,17.2,18.3,21.1,23.3,23.3,26.1,27.2,28.3,28.3,29.4,29.4,28.3,27.2,28.3,26.1,24.4,24.4,22.2,21.1,21.7,21.1,20,20,20.6,18.9,25.6,27.8,28.9,28.9,31.1,32.2,32.8,32.8,32.8,32.8,31.7,30.6,28.9,28.3,27.2,27.2,24.4,23.9,23.3,22.8,22.2,22.2,22.8,25,27.2,28.9,31.1,31.1,31.7,32.8,33.9,34.4,34.4,34.4,32.8,31.1,30,30,27.8,27.8,25,24.4,23.3,23.3,21.7,21.7,18,19.5,27.8,30,32.2,32.2,34.4,35,35.6,35.6,36.1,36.1,33.3,31.6,30.3,27.5,25.4,23.6,21.8,21.7,21.7,21.8,22.4,23.4,22.2,23.9,25.6,27.2,28.3,28.3,30,30,31.7,31.1,32.8,32.8,31.1,30,27.8,27.8,27.2,27.2,23.9,21.7,21.1,21.1,16.9,16.2,16,18.8,26.1,28.3,30.6,30.6,32.2,32.8,33.3,33.9,33.9,33.9,32.8,32.2,29.4,28.9,27.2,27.2,24.4,23.3,22.8,21.7,20.6,20.6,16.5,19.2,26.1,29.4,31.7,31.7,36.1,35.6,36.7,36.7,37.8,37.8,36.1,35,33.3,30.6,27.8,27.8,28.9,24.4,23.3,22.8,21.7,21.7,22.8,25.6,27.8,30.6,33.3,33.3,37.2,37.2,37.2,37.8,37.2,37.2,35.6,33.3,31.7,31.7,28.9,28.9,27.2,26.7,23.9,23.3,22.8,22.8,22.8,25,27.8,30.6,31.7,31.7,33.3,35,35.6,36.1,35,35,32.2,30.6,29.4,27.8,26.7,26.7,25,24.4,22.2,22.2,22.2,22.2,22.2,24.4,26.1,27.2,28.9,28.9,29.4,28.3,27.2,25,25,25,23.9,23.3,22.2,21.7,20.6,20.6,20,19.4,18.3,17.2,16.1,16.1,15,16.1,17.2,18.9,20,20,23.9,23.3,24.4,24.4,25,25,23.9,23.3,22.8,22.2,21.7,21.7,20,18.9,20.6,18.9,18.9,18.9,18.3,19.4,21.1,24.4,24.4,24.4,27.2,27.8,27.2,28.3,28.3,28.3,27.2,26.7,25.6,24.4,24.4,24.4,22.2,20.6,20.6,19.4,18.9,18.9,18.9,20.6,23.3,25.6,26.7,26.7,28.9,28.9,29.4,30,31.1,31.1,29.4,28.9,27.2,26.7,25,25,23.3,22.2,21.7,20.6,19.4,19.4,20.6,22.2,25,27.2,28.3,28.3,32.2,32.2,32.2,33.3,33.9,33.9,32.2,30.6,30,28.3,26.7,26.7,26.7,24.4,23.3,22.8,21.7,21.7,21.1,22.8,23.9,24,25,25,25,26,26.7,27,26.7,26.7,26.1,25.6,25,24.4,24.4,24.4,21.7,21.1,20.6,20,20,20,16.3,22.2,23.3,25,26.1,26.1,27.8,28.9,28.9,30,30,30,28.9,28.3,26.7,25.6,25,25,25,23.9,23.3,22.2,21.7,21.7,21.7,22.2,23.9,25,26.7,26.7,28.9,29.4,31.1,31,31.7,31.7,30.6,29.4,28.3,27.2,26.7,26.7,25,24.4,24.4,22.2,21.1,21.1,23.9,25,26.1,28.3,29.4,29.4,31.1,31.1,32.8,33.9,33.3,33.3,32.2,31.1,28.9,29.4,28.3,28.3,24.4,23.3,22.8,22.2,21.7,21.7,19.6,26.7,28.9,30.6,31.7,31.7,33.9,35.6,36.7,36.1,37.2,37.2,35.6,35,31.1,31.1,31.7,31.7,27.2,25.6,24.4,23.3,22.8,22.8,19,26.1,28.9,31.1,33.3,33.3,37.2,38.3,38.3,38.9,38.9,38.9,37.8,35,33.9,32.2,33.3,33.3,30,31.1,29.4,25,24.4,24.4,24.4,27.2,29.4,31.7,35,35,37.2,37.8,38.9,39.4,39.4,39.4,37.8,36.7,32.8,31.1,30.6,30.6,27.2,26.1,25,23.9,23.3,23.3,23.3,26.7,28.3,30.6,33.3,33.3,36.1,37.2,36.7,37.2,37.2,37.2,37.2,35,33.9,33.3,32.2,32.2,30.6,28.3,26.1,23.9,23.3,23.3,23.9,26.1,28.3,31.1,31.7,31.7,34.4,36.1,37.2,36.7,36.7,36.7,35.6,33.9,32.2,31.1,30.6,30.6,29.4,28.9,25.6,23.3,22.8,22.8,23.9,25.6,27.8,30.6,31.7,31.7,32.2,34.4,33,34.4,33.9,33.9,32.8,31.1,30,28.9,27.8,27.8,24.4,23.9,22.2,21.7,20.6,20.6,21.7,23.9,25,27.2,28.3,28.3,31.1,31.1,31.7,31.7,32.2,32.2,30.6,29.4,28.9,25.6,24.4,24.4,23.3,22.8,21.7,21.1,19.4,19.4,16.6,22.8,24.4,26.7,26.7,26.7,30.6,31.1,32.2,31.7,31.7,31.7,30,29.4,28.3,27.8,27.2,27.2,24.4,23.3,22.8,22.2,21.1,21.1,21.7,22.8,24.4,26.1,28.3,28.3,29.4,30,30.6,29.4,30.6,30.6,28.9,28.3,26.7,26.1,25.6,25.6,23.3,22.8,23.3,21.1,21.1,21.1,21.1,23.3,25,27.8,28.9,28.9,30.6,31.7,32.8,32.2,32.2,32.2,31.7,31.1,30.6,30.6,30,30,27.8,27.2,26.7,26.7,26.1,26.1,26.1,27.2,28.9,29.4,31.7,31.7,33.3,33.3,34.4,35.6,35,35,34.4,33.9,32.2,31.1,31.1,31.1,30,29.4,26.7,25.6,25,25,25.6,27.8,30,31.7,33.3,33.3,36.7,37.8,38.9,40,38.3,38,38.3,36.7,35,33.9,33.3,33,32.8,29.4,28.3,27.2,26.7,27,27.8,28.9,31.7,34.4,36.1,36,39.4,39.4,40.6,40.6,41.7,42,39.4,38.9,37.2,35,33.9,33.9,32.8,30,28.9,28.3,26.7,26.7,27.8,30.6,32.8,34.4,35.6,35.6,36.7,37.8,39.4,38.9,39.4,39.4,38.3,37.8,35.6,35.6,34.4,34.4,33.3,32.2,32.2,30,31.1,31.1,29.4,30.6,31.1,31.7,32.8,32.8,35,36.7,36.7,36.1,36.7,36.7,36.1,35,34.4,32.8,32.2,32.2,30,28.9,27.8,27.8,27.2,27.2,23.3,30,32.2,33.9,36.1,36.1,39.4,40,40.6,39.4,39.4,39.4,39.4,38.9,37.8,33.9,32.2,32,32.2,32.8,29.4,28.9,27.8,27.8,28.3,30,32.8,34.4,38.3,38.3,40,40.6,41.7,41.1,41.1,41.1,37.8,36.7,36,33.6,32,29.9,27.2,26.2,25,24.6,25,26.4,25.6,26.7,29.4,31.1,33.3,33.3,35,35,36.7,36.1,36.7,36.7,35.6,35,34.4,32.2,30.6,30.6,30.6,27.8,26.7,25.6,25,25,26.1,27.8,30,32.2,34.4,34.4,36.7,39.4,39.4,40.6,40,40,38.3,37.2,36.1,33.3,32.2,32.2,31.7,28.9,28.3,26.7,25,25,27.8,30,32.2,34.4,37.2,37.2,40.6,40,40.6,41.1,41.7,41.7,40.6,39.4,35.6,35.6,34.4,34.4,30,28.3,27.8,26.7,26.7,26.7,27.2,29.4,32.2,34.4,36.7,36.7,40.6,40.6,41.1,41.7,41.7,41.7,40.6,38.3,36.7,35.6,34.4,34.4,31.7,30.6,28.9,28.9,27.8,27.8,27.8,30,32.2,35,35,35,37.2,40,38.9,40,40,40,38.3,37.8,35.6,35,33.9,33.9,32.2,30.6,28.3,27.2,27.2,27.2,27.8,29.4,31.1,32.8,34.4,34.4,37.2,38.9,38.3,38.3,37.8,37.8,37.2,36.7,36.1,33.3,32.2,32.2,28.3,28.3,27.2,26.7,25,25,26.1,27.8,29.4,31.7,34.4,34.4,36.7,37.2,38.3,39.4,39.4,39.4,38.3,37.8,37.2,33.9,33.3,33.3,31.7,31.1,29.4,26.7,26.1,26.1,28.3,30,31.7,35,36.1,36.1,40.6,40,40.6,41.7,41.1,41.1,40.6,38.9,38.3,35,33.9,33.9,33.3,31.1,28.3,27.8,26.1,26.1,27.8,30.6,33.3,34.4,35.6,35.6,40.6,41.1,41.1,42.2,41.7,41.7,40.6,38.3,37.2,35.6,35,35,30.6,29.4,28.3,27.2,26.7,26.7,27.8,30,32.2,35.6,36.7,36.7,38.9,38.9,40,40,39.4,39.4,38.3,37.2,34.4,34.4,31.7,31.7,32.2,29.4,27.8,27.2,25.6,25.6,26.7,29.4,31.7,34.4,36.1,36.1,38.9,38.9,40,40,41.1,41.1,39.4,38.9,38.3,34.4,33.3,33.3,32.2,31.1,28.3,26.7,26.7,26.7,28.9,31.7,33.9,35,37.2,37.2,40.6,41.1,41.1,41.1,41.1,41.1,40.6,39.4,37.8,35.6,35.6,35.6,33.9,32.2,32.2,32.2,31.1,31.1,32.2,33.3,35,36.1,38.3,38.3,41.1,42.8,42.8,42.8,42.8,42.8,41.7,41.1,40.6,33.9,36.7,36.7,36.7,35,34.4,33.3,33.3,33.3,33.3,33.9,36.1,37.8,38.3,38.3,40.6,41.7,41.7,42.8,42.2,42.2,41.1,40,37.2,36.1,35.6,35.6,33.9,33.9,32.2,32.2,31.7,31.7,30.6,32.2,32.8,33.3,34.4,34.4,33.3,33.9,33.3,32.8,32.8,32.8,31.7,31.1,30,30,29.4,29.4,27.2,26.1,25.6,24.4,25,25,24,23.3,25,25.6,24.4,25,26.7,26.7,26.7,27.2,27.2,27.2,26.7,26.1,26.1,26.1,26.1,26.1,25.6,25.6,25,24.4,23.9,23.9,24.4,26.7,28.3,30.6,31.1,31.1,34.4,34.4,36.7,36.7,37.8,37.8,35.6,33.9,32.2,30.6,30,30,26.7,26.1,26.1,24.4,23.3,23.3,25,27.8,28.9,31.1,33.3,33.3,36.1,36.1,36.7,36.7,36.7,36.7,36.1,35.6,34.4,33.9,31.1,31.1,28.3,30,28.3,27.2,25,25,26.1,28.3,30,31.7,33.9,33.9,37.8,38.3,37.8,38.3,38.9,38.9,37.8,36.7,34.4,34.4,32.2,32.2,31.1,28.3,30,28.9,27.8,27.8,27.8,28.9,30.6,33.3,34.4,34.4,38.9,41.1,41.7,41.7,42.8,42.8,41.1,39.4,37.2,36.7,34.4,34.4,33.3,32.8,31.7,28.9,28.3,28.3,28.3,30,32.8,34.4,36.7,36.7,39.4,42.2,42.8,42.8,42.2,42.2,41.7,40,37.8,35.6,33.9,33.9,34.4,32.8,31.7,29.4,28.3,28.3,28.9,31.1,33.3,36.1,38.9,38.9,41.1,41.7,43.3,43.3,42.8,42.8,42.2,40.6,38.9,37.8,36.7,36.7,35,33.3,32.2,30,28.9,28.9,29.4,31.1,33.3,35,36.7,36.7,38.9,40.6,41.7,42.2,41.7,41.7,41.1,39.4,37.2,35.6,35,35,32.8,31.7,30,28.9,27.2,27.2,28.3,29.4,32.2,33.3,34.4,34.4,38.3,37.8,40,39.4,39.4,39.4,38.9,37.8,37.2,35,33.9,33.9,32.8,32.2,30.6,30,28.3,28.3,29.4,30,31.7,34.4,36.1,36.1,37.8,39.4,40,40,40,40,39.4,38.9,36.1,35,34.4,34.4,31.7,31.1,30,28.9,28.3,28.3,30,31.7,33.3,35.6,37.8,37.8,40.6,42.2,42.8,42.8,42.2,42.2,41.7,40.6,39.4,35.6,33.9,33.9,33.3,32.8,29.4,31.1,30,30,30,31.7,33.3,36.1,38.3,38.3,40,41.7,43.3,42.8,42.2,42.2,41.7,40.6,39.4,37.2,36.1,36.1,35,34.4,33.9,31.7,30.6,30.6,30.6,32.2,33.9,36.1,36.7,36.7,40,40.6,42.2,41.1,41.1,41.1,40,38.3,37.2,36.1,36.1,36.1,32.8,31.1,29.4,28.3,27.8,27.8,28.9,30.6,32.2,32.8,33.9,33.9,37.2,37.8,40,38.9,39.4,39.4,38.9,37.2,35.6,35,33.9,33.9,30.6,28.9,27.8,27.2,26.7,26.7,27.8,29.4,31.1,32.8,35,35,37.2,37.8,37.8,39.4,38.3,38.3,36.5,35.1,33.9,33.3,33.6,34,33.9,32.8,31.4,30.8,31,32.1,31.7,32.2,34.4,36.1,37.8,37.8,40,41.1,42.2,42.2,42.8,42.8,41.7,40.6,39.4,37.2,36.1,36.1,35,35.6,33.9,33.9,31.1,31.1,31.1,33.3,35,36.1,37.8,37.8,40.6,41.7,40.6,41.7,42.2,42.2,41.7,40.6,38.9,37.8,36.7,36.7,35.6,33.9,35.6,33.9,32.8,32.8,32.2,33.9,35,36.1,37.2,37.2,38.9,40.6,41.7,42.2,41.7,41.7,41.1,38,31.1,27.8,29.4,29.4,27.8,27.8,27.2,27.2,27.8,27.8,28.3,29.4,30,30.6,30.6,30.6,32.8,33.9,35,35.6,36.1,36.1,36.1,35.6,35,35,35,35,30,29.4,30,30.6,30,30,31.1,31.7,32.8,34.4,35,35,37.2,37.2,38.3,38.3,38.3,38.3,38.3,37.8,32.8,32.8,33.3,33.3,28.9,28.9,29.4,29.4,28.9,28.9,29.4,30.6,32.2,33.3,35.6,35.6,38.3,38.3,40,40,38.9,38.9,35.6,34.4,33.9,33.9,32.8,32.8,32.2,31.7,31.1,32.2,31.7,31.7,31.7,33.3,33.9,35,36.7,38.3,40,41.1,41.1,41.7,41.7,41.7,39.4,36.7,34.4,32.8,31.7,31.7,31.7,31.1,31.1,30.6,30.6,30.6,30.6,31.7,33.9,34.4,35.6,35.6,38.3,38.3,38.9,39.4,39.4,39.4,38.9,38.9,35.6,33.9,32.2,32.2,30.6,30,28.9,28.9,28.9,28.9,29.4,30,30.6,32.2,33.3,33.3,34.4,35,35.6,36.7,37.2,37.2,36.7,36.1,34.4,33.9,33.3,33.3,32.8,32.2,31.7,31.7,31.1,31.1,30.6,31.1,32.2,33.3,35,35,37.2,37.8,39.4,40,39.4,39.4,38.3,38.3,37.8,37.2,37.2,37.2,33.9,34.4,33.3,32.8,32.8,32.8,31.7,33.3,33.9,35.6,37.2,37.2,39.4,40,40,40.6,40.6,40.6,40,38.9,37.8,37.2,36.7,36.7,34.4,33.9,31.7,31.7,31.7,31.7,31.7,32.8,35,36.7,38.3,37.8,41.1,41.1,41.7,42.8,41.7,41.7,37.2,36.7,36.7,36.7,36.1,36.1,35,33.9,33.3,32.8,32.8,32.8,32.8,33.9,35.6,37.2,38.9,38.9,41.1,42.2,41.1,42.2,41.1,32.2,35,33.9,33.9,33.9,31.7,26.7,28.3,28.3,27.2,27.2,27.8,27.8,28.3,29.4,31.1,32.2,34.4,34.4,37.2,37.2,37.8,38.3,38.9,38.9,31.7,33.9,33.9,33.3,32.8,32.8,32.2,31.7,31.7,31.7,30.6,30.6,31.1,31.7,32.8,33.9,35,35,36.7,37.2,39,35,35,35.6,33.9,33.9,33.3,32.8,31.7,31.7,30.6,30,30,29.4,28.9,28.9,29.4,31.7,33.3,35,35.6,35.6,38.9,40,40,41.1,40,40,39.4,37.2,36.1,35.6,35,35,34.4,32.8,31.7,31.7,31.7,31.7,30,31.7,32.2,33.3,33.9,33.9,38.3,39.4,40,40,40,40,38.9,38.3,36.7,35.6,35.6,35.6,33.9,32.2,31.7,31.1,29.4,29.4,29.4,30.6,32.2,33.3,35.6,35.6,37.2,39.4,40,40,39.4,39.4,38.9,38.9,36.7,36.1,35,35,33.9,33.3,32.8,32.8,32.2,32.2,31.7,32.8,33.9,34.4,36.1,36.1,37.2,38.3,39.4,38.9,38.9,38.9,38.9,38.3,38.3,36.1,36.1,36.1,34.4,32.8,32.2,30.6,29.4,29.4,30,31.7,33.3,33.9,35.6,35.6,38.3,39.4,40.6,40.6,41.1,41.1,40,38.9,38.9,37.2,35.6,35.6,34.4,34.4,31.7,32.2,29.4,29.4,30.6,32.8,33.9,36.1,36.7,36.7,40,39.4,40.6,40.6,41.1,41.1,40,39.4,37.8,36.1,37.2,37.2,33.3,32.8,32.2,32.8,32.8,32.8,32.2,32.8,33.9,35,37.8,37.8,42.2,42.2,43.9,43.9,44.4,44.4,42.8,42.2,40.6,38.9,38.9,38.9,36.1,37.2,35,35,35,35,36.1,37.2,38.9,40.6,42.2,42.2,42.8,43.9,43.9,44.4,45,45,43.3,41.7,41.7,38.9,38.3,38.3,36.1,35.6,34.4,33.9,35,35,35,37.2,38.9,40.6,42.2,42.2,44.4,45.6,45.6,44.4,45.6,45.6,43.9,42.8,40.6,38.9,37.8,37.8,36.1,35.6,34.4,33.9,33.3,33.3,33.3,33.9,35,37.2,38.9,38.9,40.6,41.1,42.8,41.7,41.7,41.7,33.9,31.7,34.4,31.1,31.7,31.7,31.1,31.1,31.1,30.6,28.9,28.9,29.4,31.1,32.8,33.9,35,35,38.9,39.4,41.1,41.1,41.7,41.7,41.1,39.4,38.9,38.9,35,35,31.7,32.8,31.1,31.7,30,29.4,30.6,28.3,28.9,30.6,32.8,32.8,36.1,38.3,38.3,39.4,38.9,38.9,38.3,37.2,36.1,35.6,35,35,31.1,30.6,30.6,30,30,30,30.6,31.1,32.8,34.4,36.7,36.7,38.3,38.9,40,41.1,40.6,40.6,40,39.4,38.9,38.3,37.2,37.2,36.1,35.6,35,34.4,33.9,33.9,33.9,34.4,35,36.7,38.3,38.3,42.2,41.7,42.2,42.2,42.2,42.2,41.1,40.6,38.9,37.8,37.8,37.8,37.2,36.1,34.4,35,33.9,33.9,33.9,35,36.7,38.3,40,40,42.2,42.2,43.3,42.8,42.8,42.8,41.7,41.1,40,39.4,38.9,38.9,36.7,35,33.9,33.3,33.3,33.3,32.8,33.3,34.4,36.7,38.9,38.9,41.1,41.7,41.1,42.2,41.1,41.1,39,37.5,36.5,34.5,32.5,31.1,29.4,29.3,29.2,28.8,29,29.6,28.3,30,31.1,32.8,34.4,34.4,37.2,37.8,38.3,38.3,33.9,33.9,35,33.9,33.3,33.3,32.8,32.8,31.1,30.6,30,29.4,28.9,28.9,30,30.6,31.1,33.9,35.6,35.6,37.2,38.3,38.3,38.9,38.9,38.9,37.8,37.2,36.7,35,33.9,33.9,32.2,31.7,31.7,30.6,31.1,31.1,30,31.7,33.3,35,36.7,36.7,40.6,40,40,41.1,41.1,41.1,39.4,38.9,38.3,36.1,35,35,33.3,35,33.9,32.8,32.2,32.2,30.6,31.7,34.4,35.6,37.2,37.2,40,41.1,40,41.7,41.7,41.7,40.6,40,39.4,37.2,36.1,36.1,35.6,35,34.4,33.9,32.2,32.2,31.7,32.8,34.4,36.7,37.8,37.8,40,41.1,42.2,42.2,42.8,42.8,41.7,40.6,40,37.2,37.2,37.2,36.1,33.9,35,33.3,32.2,32.2,31.7,32.2,33.9,37.2,36.7,36.7,37.8,39.4,40,39.4,40.6,40.6,40.6,39.4,37.8,37.2,36.1,36.1,33.9,34.4,33.3,32.2,31.7,31.7,31.7,32.8,33.9,36.1,37.8,37.8,40.6,42.8,41.7,42.8,43.3,43.3,42.2,41.7,39.4,38.3,37.8,37.8,36.7,35,34.4,33.3,32.8,32.8,32.8,33.9,35,37.2,38.3,38.3,41.7,42.8,43.3,43.3,43.9,43.9,42.8,42.2,41.7,40.6,39.4,39.4,37.8,37.2,36.7,36.1,35,35,35,35.6,36.1,38.3,40.6,40.6,42.8,43.9,45.6,45.6,45.6,45.6,44.4,43.3,41,38.3,38.3,38.3,36.7,36.7,35.6,35,34.4,34.4,35,36.1,37.2,38.3,38.9,38.9,42.2,42.2,43.3,44.4,44.4,44.4,42.8,42.2,41.7,41.7,40,40,38.9,37.2,35,34.4,35,35,32.8,35,35,37.2,37.8,37.8,40.6,43.9,43.9,44.4,43.9,43.9,42.8,42.2,41.7,40.6,39.4,39.4,37.8,36.7,34.4,33.9,33.3,33.3,34.4,36.1,36.1,37.2,38.3,38.3,41.7,41.7,42.2,43.3,42.2,42.2,41,40,38.9,39.4,37.8,37.8,36.1,35.6,35,35,33.9,33.9,32.8,34.4,34.4,35.6,38.9,38.9,43.3,43.3,44.4,45,45,45,44.4,43.3,41.7,38.9,38.3,38.3,36.1,35.6,34.4,33.9,33.3,33.3,32.8,35.6,36.7,38.3,40.6,40.6,43.3,45,44.4,44.4,44.4,44.4,43.3,42.2,41.7,39.4,37.8,37.8,37.2,36.7,37,35,34.4,34.4,34.4,35.6,36.7,38.3,39.4,39.4,42.2,42.8,44.4,43.3,43.9,43.9,42.8,41.7,40.6,40,35,31.1,28,27.8,27.8,27.8,28.3,28.3,29.4,31,31,32.8,33.9,33.9,36.7,36.1,35.6,35.6,35.6,35.6,35,34.4,34.4,33.3,32.8,32.8,32.2,32.8,32.2,32.2,31.1,31.1,30,30.6,31.1,31.1,32.2,32.2,34.4,35,36.1,36.1,36.7,36.7,35,33.9,33.9,33,28.3,28.3,28.3,28,27,25.6,25,25,25,25.6,26.7,27.8,28.9,28.9,32.8,35,34.4,33.9,34.4,34.4,32.8,31.7,31.1,30.6,30,30,28.9,28.9,28.9,28.3,28.3,28.3,28.9,29.4,30,31.1,32.8,32.8,35.6,37.2,37.2,36.7,36.7,36.7,36.1,34.4,34.4,33.9,33.3,33.3,32.2,31.7,31.1,31.1,30.6,30.6,29.4,30.6,31.7,32.2,34.4,34.4,37.8,37.8,38.3,39.4,38.9,38.9,38.3,37.8,37.2,36.7,35,35,32.2,31.1,31.1,30.6,30.6,30.6,30.6,31.7,33.3,34.4,35.6,35.6,38.9,40.6,40,40.6,40,40,39.4,39,37.2,36.7,36.1,36.1,34.4,33.3,32.8,32.2,32.2,32.2,31.7,32.2,33.3,33.9,34.4,34.4,36.7,37.2,37.8,38.3,38.3,38.3,36.7,36,31,27,24,25,24.4,25,25,25,24.4,24.4,25,26.1,28.3,29.4,31.7,31.7,30.6,31.7,31.1,31.1,28.9,28.9,28.9,28.9,28.9,29.4,28.9,28.9,28.9,29,23,24,23,23.9,23.9,25,26.7,27.8,28.3,28.3,31.1,33.3,32.8,33.9,33.9,33.9,32.8,32.8,31.1,30.6,30.6,30.6,30,29.4,28.9,27.8,27.8,27.8,27.8,27.2,27.2,28.9,30,30,33.9,35.6,36.1,36.1,36.1,36.1,35.6,35.6,35,31.7,32.2,32.2,30.6,30,31.1,30.6,28.9,28.9,28.3,30,31.1,32.8,34.4,34.4,36.7,37.2,37.8,38.3,38.9,38.9,37.8,37.2,35,33.9,32.2,32.2,33.3,32.8,32.2,31.1,30.6,30.6,28.9,30.6,32.8,33.9,36.1,36.1,38.3,38.9,39.4,39.4,39.4,39.4,38.9,37.2,35,34.4,34.4,34.4,32.8,31.7,31.7,31.7,30,30,30.6,31.7,33.9,36.1,37.2,37.2,40,40.6,41.1,41.7,41.1,41.1,40.6,39.4,37.2,36.1,35.6,35.6,34.4,32.2,31.7,31.7,31.1,31.1,31.1,32.8,35,36.7,38.3,38.3,41.7,41.1,40.6,42.2,41.7,41.7,40.6,39.4,38.3,35.6,36.1,36.1,33.3,35,33.3,31.1,30.6,30.6,29.4,30.6,32.2,33.9,35,35,36.7,40.6,38.9,39.4,40,40,38.3,37.2,37.8,35.6,34.4,34.4,32.2,31.7,31.1,31.1,31.1,31.1,29.4,30.6,31.7,32.2,35,35,36.1,37.2,37.2,37.8,37.8,37.8,34.7,33.8,32.9,33.2,33.2,33.3,33.6,32.9,32.6,32.1,32.1,32.5,30.6,33.3,33.9,35.6,37.2,37.2,38.9,37.2,38.3,38.3,37.8,37.8,37.8,37.2,35.6,35,34.4,34.4,33.3,32.2,30.6,29.4,28.3,28.3,27.8,28.3,30.6,32.8,33.9,33.9,35.6,37.8,38.3,38.3,38,37.2,34.4,34.4,33.3,32.2,31.1,31.1,27.2,26.7,25.6,25.6,25,25,25,26.7,28.3,29.4,32.2,32.2,33.3,35.6,36.1,35.6,36.1,36.1,35,34.4,32.8,31.1,31.1,31.1,29.4,28.9,28.3,27.8,27.8,27.8,27.2,28.3,30,32.8,32.2,32.2,36.1,36.7,37.8,37.2,37.8,37.8,36.1,35,35.6,34.4,32.8,32.8,31.1,30,29.4,28.9,28.9,28.9,28.3,30,31.7,32.8,35,35,37.2,37.8,37.8,38.3,38.3,38.3,37.2,36.7,35,33.3,32.2,32.2,30,29.4,28.9,28.9,28.3,28.3,28.3,29.4,31.7,33.9,35.6,35.6,38.3,37.8,38.9,40,40,40,38.3,37.8,35.6,35.6,35.6,35.6,31.7,31.1,31.1,29.4,29.4,29.4,28.9,30.6,32.8,35,36.1,36.1,38.3,38.9,39.4,39.4,40.6,40.6,38.9,37.2,36.7,35.6,35.6,35.6,32.2,31.7,31.1,30,29.4,29.4,29.4,31.1,33.3,35.6,37.8,37.8,40,41.7,41.1,42.2,41.7,41.7,40,37.2,37.2,36.1,35.6,35.6,35,31.7,31.1,30.6,30,30,29.4,31.1,31.7,33.9,35.6,35.6,38.3,38.9,39.4,41.1,40,40,38.9,37.8,35.6,35.6,35,35,34.4,33.3,32.8,32.2,30.6,30.6,30,30.6,32.8,34.4,35,35,38.3,41.1,40.6,40.6,40,40,38.3,38.3,35.6,35,32.8,32.8,32.8,31.1,30.6,28.9,28.3,28.3,28.3,30.6,32.2,34.4,36.7,36.7,40,40.6,40.6,41.7,40.6,40.6,40,38.3,35.6,34.4,35,35,31.7,30.6,30,28.9,27.8,27.8,27.8,29.4,32.2,35,36.7,36.7,38.9,40,41.1,40.6,40.6,40.6,38.3,37.2,37,35,33.9,33.9,30.6,28.9,28.3,26.7,26.1,25,26.1,28.9,31.1,32.8,35,35,39.4,39.4,39.4,40.6,40.6,40.6,38.3,37.2,36.7,33.9,32.8,32.8,30.6,30,28.3,27.2,27.2,27.2,26.1,28.3,31.7,35,36.7,36.7,39.4,41.1,41.1,41.7,41.7,41.7,39.4,38.9,37.8,36.7,32.8,32.8,32.2,31.1,29.4,29.4,28.3,28.3,29.4,30.6,32.8,36.1,37.8,39.4,40.6,41.7,42.2,42.2,42.2,41.7,40.6,39.4,36.7,36.1,35,35,34.4,32.8,31.7,31.1,30.6,30.6,30,31.1,32.2,33.9,35,36.7,37.2,38.9,39.4,39.4,39.4,38.9,38.3,37.8,37.2,35.6,34.4,34.4,32.2,33.3,31.1,30.6,31.1,30,30.6,31.1,32.8,35,37.2,38.3,40,40.6,40.6,41.1,40.6,40,39,38.3,36.1,36.1,35.6,35,33.9,31.7,31.1,31.1,32.2,32.2,29.4,30.6,32.2,33.3,35,35,38.3,38.3,38.9,39.4,38.9,38.9,37.8,36.7,35,34.4,34.4,34.4,32.8,31.7,31.1,30.6,30,30,30.6,30.6,31.1,31.1,27.8,27.8,27.2,25,23.9,24.4,25,25,25,24.4,23.9,23.9,23.9,23.9,23.9,23.9,23.9,22.8,22.8,22.8,23.9,25,26.1,27.8,29.4,29.4,32.8,33.3,35,36.1,35.6,35.6,33.9,32.8,32.2,31.1,30,30,28.3,27.8,27.2,26.7,26.1,26.1,26.1,27.8,29.4,30.6,31.7,31.7,35,36.1,37.2,38.3,37.8,37.8,35.6,34.4,32.8,32.8,33.3,33.3,29.4,28.9,27.8,27.8,27.8,27.8,27.8,28.9,31.1,33.9,34.4,34.4,36.7,37.8,36.7,38.3,37.8,37.8,36.7,35,33.9,32.2,31.1,31.1,29.4,30,28.9,28.9,27.8,27.8,26.7,29.4,31.1,32.8,36.1,36.1,37.8,38.3,38.9,38.3,38.3,38.3,35.6,34.4,33.9,34.4,31.1,31.1,29.4,29.4,28.3,28.3,28.3,28.3,28.3,28.9,30.6,33.3,34.4,34.4,37.8,36.1,37.8,37.8,36.7,36.7,36.1,35.6,35,32.8,32.8,32.8,30.6,30,28.3,27.8,27.2,27.2,26.7,27.2,30,32.8,33.9,33.9,36.1,36.7,36.7,37.8,37.2,37.2,36.1,35,32.8,32.2,30.6,30.6,28.9,30.6,28.9,28.3,28.3,28.3,25.6,27.8,29.4,31.7,33.3,33.3,37.2,38.3,38.3,37.8,38.9,38.9,36.1,34.4,33.9,33.3,32.2,32.2,28.9,28.3,27.2,26.7,26.1,26.1,26.1,27.8,29.4,32.2,33.3,33.3,37.2,38.3,38.9,39.4,39.4,39.4,36.7,35,34.4,32.8,31.7,31.7,29.4,28.3,27.2,26.7,25.6,25.6,25,27.8,30,32.2,35,35,37.2,39.4,39.4,39.4,38.9,38.9,37.2,35.6,34.4,33.3,32.8,32.8,31.7,31.7,28.9,27.8,27.2,27.2,26.1,27.8,30,33.9,35,35,36.7,37.8,37.8,37.8,37.8,37.8,36.7,35,35,32.8,33.9,33.9,30.6,29.4,28.9,28.3,27.8,27.8,26.7,28.3,30,32.8,33.9,33.9,34.4,35,33.9,32.8,30.6,30.6,24.5,23.9,23.6,24.6,25.3,26,26.5,25.9,25.4,24.9,25,25.8,23.9,26.1,28.3,31.1,33.3,33.3,36.1,37.2,38.3,38.9,38.3,38.3,35.6,33.9,33.3,33.3,30,30,27.8,28.9,27.2,24.4,25,25,24.4,21.6,24.7,34.4,36.1,36.1,38.3,38.9,38.9,39.4,38.9,38.9,35.6,33.9,33.3,31.7,30,30,27.8,25.6,25.6,23.3,23.9,23.9,24.4,21.2,24,32.2,34.4,34.4,37.8,37.2,38.3,38.9,38.3,38.3,35.6,33.3,32.2,31.7,28.9,28.9,28.3,26.1,25,24.4,23.9,23.9,22.8,25,27.8,30.6,32.8,32.8,35.6,36.7,37.2,37.8,37.8,37.8,35,33.3,31.7,31.7,31.7,31.7,27.2,26.1,25.6,25,23.9,23.9,23.3,25,27.8,30,32.2,32.2,34.4,35,36.1,36.7,35.6,35.6,33.9,31.7,30.6,28.9,28.9,28.9,26.1,25,23.3,23.3,22.2,22.2,21.1,23.9,26.7,28.3,30,30,32.8,34.4,33.9,35,34.4,34.4,32.8,32.2,29.4,28.9,27.8,27.8,25.6,25,23.9,23.3,22.2,22.2,21.7,23.3,25,27.2,29.4,29.4,32.2,32.8,33.3,33.3,32.2,32.2,31.7,31.1,29.4,28.3,27.8,27.8,25.6,25,23.9,23.9,23.9,23.9,22.8,23.9,25.6,27.8,29.4,29.4,33.9,33.9,34.4,35,33.3,33.3,32.2,31.7,28.3,28.3,26.7,26.7,25,23.9,23.3,22.8,22.2,22.2,21.7,22.8,25.6,27.2,30,30,32.8,34.4,34.4,34.4,33.9,33.9,32.2,31.7,28.9,27.8,27.2,27.2,27.8,26.7,24.4,23.3,22.8,22.8,21.7,23.3,26.1,28.9,29.4,29.4,32.8,34.4,33.3,33.3,33.3,33.3,32.2,31.1,30.6,28.3,27.8,27.8,27.2,25.6,23.9,23.3,22.8,22.8,21.7,23.9,26.1,28.9,30.6,30.6,33.3,32.8,33.3,33.9,33.3,33.3,31.1,29.4,28.3,28.9,27.2,27.2,25,23.9,23.3,22.8,23.3,23.3,23.3,22.8,25,26.1,29.4,29.4,31.7,32.8,33.3,31.7,30,30,28.3,26.7,26.1,24.4,24.4,24.4,24,22.8,22.8,21.7,21.1,21.1,18.3,18.9,19.4,20,22.8,22.8,23.3,24.4,23.9,23.3,23.9,23.9,22.2,22.2,21.7,21.7,21.1,21.1,18.3,18.9,17.8,17.2,16.7,16.7,16.1,17.8,18.9,21.1,21.7,21.7,24.4,25.6,26.7,27.2,27.2,27.2,26.7,25,23.9,23.3,22.8,22.8,20.6,19.4,19.4,18.3,17.8,17.8,17.2,18.3,21.7,24.4,26.1,26.1,30.6,32.2,32.8,33.3,33.3,33.3,30.6,28.3,27.8,27.8,25,25,22.2,22.2,21.7,21.7,20,20,16.6,16.5,19.2,30,31.1,31.1,33.3,35,34.4,34.4,34.4,34.4,31.7,27.8,28.3,25.6,25,25,22.8,22.2,21.1,20.6,19.4,19.4,18.9,16.1,18.6,26.7,28.3,28.3,31.1,33.3,33.3,33.9,33.3,33.3,31.1,29.4,27.2,26.1,25,25,23.3,22.2,20.6,21.1,20.6,20.6,19.4,20.6,23.3,26.7,28.3,28.3,31.7,32.8,33.9,33.3,32.8,32.8,30,29.4,27.2,26.1,25.6,25.6,22.8,23.3,22.2,21.1,21.1,21.1,20.6,21.7,24.4,26.7,28.3,28.3,30,30.6,31.7,31.7,31.7,31.7,29.4,29.4,26.7,25.6,25,25,23.3,22.2,22.2,21.1,20.6,20.6,18.9,16.3,24.4,27.2,28.3,28.3,30.6,32.2,32.8,33.3,32.8,32.8,30.6,27.8,27.8,26.1,23.9,23.9,22.2,21.7,21.1,20.6,20,20,19.4,16.8,23.9,25.6,28.9,28.9,30.6,32.2,32.2,32.2,32.2,32.2,30.6,28.3,27.8,27.2,26.7,26.7,24.4,23.9,22.2,21.7,21.1,21.1,20,21.1,23.3,27.2,28.9,28.9,31.1,32.2,31.7,30,30,30,28.3,27.2,26.1,25.6,24.4,24.4,23.3,23.3,21.7,20.6,20,20,18.9,20,21.7,24.4,25.6,25.6,28.9,28.9,29.4,28.3,28.9,28.9,27.2,26.7,26.1,24.4,23.3,23.3,22.2,21.7,21.1,20,19.4,19.4,18.3,19.4,22.2,23.9,25,25,27.2,27.8,28.9,28.9,28.3,28.3,27.2,26.7,26.7,25.6,23.9,23.9,22.8,22.8,21.1,21.7,21.1,21.1,18.3,20,22.2,23.3,25,25,27.2,27.8,27.2,28.3,27.2,27.2,24.4,22.2,22.2,21.1,19.4,19.4,18.3,18.9,16.1,15.6,15,15,14.4,12.6,18.9,21.7,23.3,23.3,26.7,27.2,27.8,28.3,27.8,27.8,25.6,22.8,24.4,22.8,20,20,20,17.2,16.7,16.7,15,15,13.9,13.7,20,22.8,24.4,24.4,26.1,26.7,27.8,28.3,28.3,28.3,26.1,25,23.3,20,18.9,18.9,18.3,16.7,16.1,16.1,15.6,15.6,14.4,13.5,16.9,23.9,25,25,27.2,28.3,28.9,29.4,28.9,28.9,25.6,23.3,22.2,21.7,21.1,21.1,18.9,17.8,17.8,17.2,16.1,16.1,16.1,12.9,14.7,25,27.2,27.2,29.4,30.6,31.1,31.1,31.1,31.1,26.7,25,23.9,23.3,21.7,21.7,19.4,18.9,18.3,17.8,17.8,14,16.1,12.4,14.2,23.9,26.1,26.1,29.4,30,31.1,31.1,31.1,31.1,26.7,25.6,23.9,22.2,21.1,21.1,19.4,18.9,17.8,17.8,17.2,13.5,13.1,12.8,14.3,23.3,26.1,26.1,29.4,29.4,31.1,31.1,31.1,31.1,24,22.8,21.8,22.1,22.5,23,23.5,23,22.9,22.2,22,22,20.6,21.7,22.8,25.6,26.1,26.1,27.2,26.1,26.1,27.2,26.7,26.7,25,24.4,23.9,23.3,22.2,22.2,20.6,20,19.4,19.4,18.9,18.9,18.3,18.3,18.3,18.3,18.9,18.9,21.7,22.2,22.2,21.1,21.1,21.1,20,18.9,17.8,17.8,15.6,15.6,16.1,15.6,13.3,13.3,13.3,10.4,12.2,10.5,12.3,16.7,19.4,19.4,22.2,22.8,22.8,23.3,22.8,22.8,20,18.3,18.3,16.7,17.2,17.2,15,14.4,13.9,12.8,12.2,12.2,12.2,14.4,16.7,18.3,22.2,22.2,24.4,26.1,26.1,26.7,26.7,26.7,24.4,23.3,22.2,22.8,22.2,22.2,22.2,21.1,20.6,20,19.4,19.4,17.2,14.8,16.4,23.3,24.4,24.4,26.7,27.8,27.8,28.9,28.3,28.3,25,24.4,21.7,20.6,20,20,18.3,17.2,14.4,17.2,13.2,13.2,12.9,12.7,15,18.8,25,25,28.3,29.4,29.4,29.4,29.4,29.4,27.2,25,23.3,21.7,20.6,20.6,19.4,17.8,17.8,16.1,16.1,16.1,13.1,12.6,15,22.8,23.9,23.9,26.1,26.7,27.8,28.3,27.8,27.8,23.3,23.3,22.8,20,19.4,19.4,18.3,18.3,17.8,16.7,16.1,16.1,15.6,12.2,13,17.5,24.4,24.4,28.3,30,32.2,31.7,31.1,31.1,26.7,25.6,23.3,22.8,21.7,21.7,20.6,19.4,18.3,17.2,18.3,18.3,14.9,14.7,15.8,25.6,26.7,26.7,28.9,28.9,30,30,29.4,29.4,26.1,23.3,22.2,21.7,20,20,18.3,17.8,17.2,16.7,15.6,15.6,15,16.1,14.8,22.2,23.3,23.3,28.3,28.3,28.9,27.8,27.2,27.2,26.1,22.8,22.2,20.6,19.4,19.4,17.8,17.2,16.1,15.6,15,15,14.4,16.1,18.9,21.7,24.4,24.4,26.7,27.2,27.2,27.8,27.8,27.8,25.6,23.9,21.1,21.1,21.7,21.7,19.4,18.3,17.8,17.2,17.2,17.2,16.1,16.1,18.9,22.2,22.8,22.8,25.6,25,26.7,25,25,25,23.9,22.8,22.8,21.1,20,20,18.3,17.8,17.8,17.2,16.7,16.7,16.1,17.2,18.9,20.6,22.8,22.8,25.6,26.7,26.7,25.6,24.4,24.4,23.3,22.8,21.1,21.1,20,20,18.9,18.3,17.2,17.2,16.7,16.7,16.1,17.2,18.3,19.4,20.6,20.6,22.2,22.2,22.2,22.2,22.2,22.2,21.7,21.1,19.4,18.3,18.3,18.3,16.7,16.1,16.1,15.6,15,15,14.4,14.4,16.7,19.4,21.7,21.7,24.4,24.4,25,24.4,23.9,23.9,22.8,21.7,20,18.9,18.3,18.3,19.4,16.1,15,15,14.4,14.4,15.6,16.7,17.8,18.3,19.4,19.4,21.1,21.7,21.1,21.1,20,20,18.3,17.2,16.1,15,13.3,13.3,10.6,9.4,8.9,7.2,6.6,6.3,6.1,5.8,7.2,10.9,16.7,16.7,19.4,20,21.7,21.1,21.1,21.1,16.7,16.1,13.5,13.3,12.8,12.8,12.2,10.6,8.1,7.4,6.8,6.8,6.1,5.8,6.6,9.9,18.3,18.3,21.7,22.2,22.2,22.8,22.2,22.2,17.8,15.6,17.8,13.9,13.3,13.3,12.8,12.2,9.3,7.7,7.2,6.6,6.1,5.5,7.1,10.9,14.6,18.9,21.7,21.7,22.2,22.8,22.2,22.2,18.3,17.2,15.6,15,13.9,13.9,12.2,11.7,11.1,7.6,6.9,6.5,6,6,7.2,11.7,17.8,17.8,21.7,21.7,22.8,22.8,22.2,22.2,18.9,17.2,15.6,15,13.3,13.3,13.3,12.8,12.8,10.2,10,9.8,12.2,9.7,10.3,12.3,18.9,18.9,21.1,21.7,19.4,21.1,21.1,21.1,18.3,16.1,15.6,15.6,14.4,14.4,11.7,11.1,10.6,7.4,6.7,6.4,6.3,6.2,7.4,13.9,16.1,16.1,20,20.6,22.2,21.7,21.7,21.7,18.3,16.1,16.1,14.4,13.9,13.9,12.2,11.1,11.1,10,10,10,8.9,10,11.7,13.9,16.7,16.7,22.2,22.2,22.8,22.8,22.2,22.2,19.4,16.7,15.6,13.9,13.3,13.3,10.6,11.1,8.3,5.5,5.4,5.3,6.1,4.7,6.3,9.2,16.1,16.1,18.9,20.6,21.1,21.1,21.1,21.1,18.9,18.9,17.2,13.3,12.4,12.2,10.7,11.1,10.6,6.9,6.2,6.5,6.3,5.2,5.9,9.4,13.5,17.2,18.9,18.9,20.6,20,19.4,19.4,16.1,15,13.9,12.2,8.9,8.5,7.3,7,6.7,6,5.2,4.7,4.7,4.6,5.8,10,16.1,16.1,19.4,21.1,22.2,22.2,22.2,22.2,18.3,16.7,16.7,15,14.4,14.4,12.2,11.1,10.6,10,9.4,7.2,8.3,7,7.4,12.4,16.8,21.1,27.8,30,30,29.4,28.9,28.9,23.9,20,18.3,17.8,17.2,17.2,14.4,13.9,13.3,9.3,9.1,8.6,8.9,8.9,8.7,14.1,18.1,22.8,25,26.7,28.3,28.3,27.8,27.8,21.7,20,18.3,17.2,15,15,13.9,13.3,13.3,12.8,11.7,9.1,8.4,8.4,8.7,13.6,20.6,20.6,23.9,25.6,26.1,26.1,25,25,20.6,20,20,16.7,15.6,15.6,13.9,13.3,13.3,12.8,11.7,11.7,11.7,12.2,11,18.3,20,20,23.3,25,26.1,26.7,24.4,24.4,18.2,17.2,16.7,15.2,13.5,12.2,10.9,10.4,10.1,9.9,9.7,9.4,9.4,9.4,8.8,12.8,14.4,14.4,16.1,17.2,17.2,16.7,17.2,17.2,16.1,15.6,13.9,13.3,12.8,12.8,11.7,11.1,11.7,12.2,11.7,11.7,11.7,9.6,12.2,12.8,14.4,14.4,15,15.6,16.1,15.6,15.6,15.6,13.3,12.8,11.7,11.1,10.6,8.5,8.9,8.9,6.3,5.2,5.1,6.7,5.6,5,5.5,7.5,11.7,11.7,15.6,16.1,16.7,16.7,16.1,16.1,14.4,12.2,12.2,10,10,7.8,8.3,7.2,4.8,4.4,4.3,4.5,4.4,4.3,5.1,7.3,9.3,13.3,17.2,17.8,17.8,18.3,17.8,17.8,15,13.9,11.7,12.8,11.1,11.1,10.6,8.2,7.1,6.5,6.1,6.1,5.7,6.2,6.2,9.1,12.8,16.1,20,22.2,22.8,22.2,21.7,21.7,16.1,16.1,16.7,15,12.8,12.8,13.3,13.3,12.8,12.8,13.3,13.3,13.3,13.3,12.2,13.3,12.2,12.2,13.9,13.9,14.4,13.9,13.9,13.9,13.3,13.9,13.9,14.4,13.9,13.9,12.8,12.8,12.2,12.8,12.8,12.8,12.2,12.2,10.6,12.3,14.1,17.8,19.4,19.4,20,20,19.4,19.4,16.7,15.6,15,15.6,13.3,13.3,13.3,12.2,12.8,9.3,8.5,8.1,8.1,8.4,9.3,10,12,12.2,17.2,15.1,19.4,19.4,18.9,18.9,15.6,14.4,13.9,13.9,13.3,13.3,11.1,11.1,10.6,10,9.4,9.4,8.9,9.4,7.5,9.9,12.3,15.6,18.9,20.6,20.6,21.1,20.6,20.6,16.7,15,13.2,13.3,13.3,13.3,11.1,11.1,9.4,10,8.9,6.9,7.6,8,9.2,10.8,12.2,14.6,21.1,21.7,21.7,21.7,21.1,21.1,18.3,17.8,17.2,16.7,15.6,15.6,15.6,15,15,11.7,11.4,11.1,11.4,11.5,11.8,12.3,16.1,16.1,21.7,21.1,21.1,20.6,20.6,20.6,18.3,15.6,13.9,13.3,12.2,12.2,12.2,11.7,11.1,7.7,7.2,7,6.8,6.6,7.1,9.4,13.3,13.3,16.7,18.3,19.4,18.9,18.3,18.3,15.6,16.1,13.9,15,12.2,12.2,10.6,10,7.5,6.3,6,6.1,6.1,7.2,6.4,8.7,15,15,16.7,18.9,18.9,20,19.4,19.4,14.4,14.4,12.8,10.6,11.1,8.5,8.3,5.7,4.5,3.6,3.1,2.7,2.6,2.6,3.8,5.7,8.3,12.8,12.5,18.3,18.3,18.9,18.9,18.9,13.9,13.3,11.7,11.1,11.1,11.1,8,7.4,7.8,8.5,10.6,8.1,8.7,8.6,8.7,9.8,14.4,14.4,15.2,16.9,20.6,20.6,21.1,21.1,16.7,15.6,13.3,11.1,12.2,12.2,8.6,8.3,7.4,6.8,7.2,6.6,6.4,6.3,6.8,8.6,12.2,16.1,18.9,19.4,20,20,19.4,19.4,17.2,15,13.3,12.2,12.2,12.2,11.7,10.6,10,9.4,8.3,8.3,7.1,7.8,6.5,8.9,13.1,17.2,20.6,20.6,20.6,19.4,19.4,19.4,17.2,16.7,16.1,15.6,14.4,14.4,11.1,11.1,11.1,6.9,6.6,7.3,7.8,8.3,6.6,9.1,15,15,17.8,18.9,21.1,20.6,20,20,17.2,16.1,13.9,13.3,12.8,12.8,10.6,8.9,7.3,6.7,6.2,5.7,5.6,5.8,5.1,7.8,11.5,14.4,17.2,18.9,20,20.6,19.4,19.4,16.1,15.6,14.4,13.9,12.2,12.2,10,10,7.3,6.1,6.1,5.7,5.5,5.4,4.9,7.4,11.6,15,19.4,22.2,22.8,23.3,22.8,22.8,17.8,16.1,15,13.3,12.8,12.8,11.1,10,9.4,7.4,6.7,6.4,6.3,6.2,6.7,8,10.6,14.4,18.3,19.4,20,20,19.4,19.4,17.2,16.7,14.4,14.4,12.2,12.2,11.7,10.6,10,7.2,6.8,6.6,7.8,6.1,6.2,9.2,12.7,16.1,21.1,21.7,21.1,22.2,21.7,21.7,16.7,15.6,13.9,13.3,12.8,12.8,11.1,10,10,6.8,6.2,5.8,5.8,5.6,5.6,8.6,12.4,16.1,20,21.1,21.7,22.8,21.7,21.7,17.8,17.2,15.6,13.9,13.3,13.3,11.7,11.1,10,7.3,7,6.6,6.6,6.3,5.9,8.1,12.1,16.1,19.4,21.7,21.7,21.7,21.1,21.1,17.2,16.1,14.4,13.9,12.8,12.8,10.6,10,9.4,6.9,6.7,6.4,6.2,5.9,6.4,11.1,12.3,15.6,17.2,16.7,17.2,17.2,16.7,16.7,15,13.3,11.7,11.7,11.1,11.1,10.6,10,8.9,9.4,8.9,8.9,8.3,7.8,6.4,10,11.1,11.1,13.3,14.4,15,16.1,15.6,15.6,13.9,12.8,11.7,10.6,10,10,8.3,7.8,7.2,4.9,6.1,4.5,4.3,4.4,4.5,6.7,10.6,10.6,12.8,13.9,14.4,14.4,13.9,13.9,11.7,11.7,11.7,11.1,8.9,8.9,7.7,8.9,7.8,5,4,3.6,3.3,2.6,2.4,5,7.2,9.4,10,11.1,12.2,11.1,11.1,11.1,8.9,8.9,8.3,7.8,6.1,4.8,4.2,3.9,3.3,2.4,2.2,2.2,2.2,1.7,2.1,4.7,8.3,8.3,11.7,13.3,12.8,13.3,13.3,13.3,10,8.3,6.7,7.8,8.3,6.1,4.9,5,3.7,1.8,1.8,1.4,1.3,0.8,6.1,2.3,5.8,7.9,9.9,12.2,13.3,12.8,13.3,13.3,10.6,9.4,8.3,7.8,6.1,4.8,3.3,3.2,2.4,2.5,2.3,2,1.9,2.3,3,6.7,8.3,8.3,11.1,8.3,9.7,6.7,6.1,6.1,6.1,5,5,5.6,5.6,4.1],"wetBulbC":[3.8,3.4,4.5,4,2.9,3.1,3,3.3,2.9,4.5,4.4,4.4,5.4,5.2,4.9,4.8,4.1,4.1,3.7,3.2,3,1.7,1.4,0.4,-1,-0.1,-1.3,-1,-2.5,-2.3,-2.2,-2.6,-1.4,-1.3,0.1,1.1,1,3,4,3.3,3.3,4.4,3.2,3,2,1.8,1.6,0.6,0.4,0,-0.3,-0.2,-0.4,-0.4,-0.6,-0.5,2.5,-0.9,0.6,1.4,2.4,3.3,5,5.1,5.5,6.1,2.7,4.1,2.6,3.4,3.4,3.4,1.5,1.8,0.9,0.3,-0.1,-0.1,-0.1,0.3,-0.4,1.1,3.3,4.3,5.4,6.4,8.3,8.6,8.6,8.6,7.5,6.7,6.1,6,5.6,3.5,3.3,3.2,2.9,2.4,2.6,2.5,2.5,2.4,2.8,3.4,5.6,5.3,9.3,9.8,10,9.6,9.2,10.9,8.9,9.1,11.7,10,11.3,11.3,8.3,8.1,10.6,10,9.4,9.4,9,10,10,10.4,10.1,10.1,10,9.8,10.3,9.8,9.8,9.8,9.8,9.9,9.1,9.4,8.6,8.6,7.8,7.2,7.2,6.7,6.7,6.7,6.7,6.1,4.8,7,8.4,10,10.2,10.2,10.7,10.5,10,10,10.2,9.8,9,8.8,8.8,8.8,8,7.7,7.2,6.6,6.4,6.4,6.4,5.9,4.4,5.7,7.9,9.2,10.1,14.4,14.5,14,12.3,15.9,11.4,11.5,11,10.5,10.1,10.1,9.6,9.3,9.3,9.1,8.8,6.8,6.6,6.5,7.8,7.9,9.3,11.4,13,11.6,13.8,13.4,11.7,14.5,10.7,9.2,10.5,10.2,9.7,12.2,10.1,9.5,12,9.8,11.7,11.7,11.8,11.6,9.5,10,10.2,10.7,13.4,11.4,11.3,12.5,11.9,11.9,9.7,9.1,10.6,10.4,10.1,10.1,9.1,9.1,8.5,6.5,5.8,6,7.5,7.2,5.3,6.7,11.3,11.3,11.9,12.6,12.3,11.9,11.9,11.9,11.2,10.7,11,10.1,9.6,9.6,8.8,8.2,8.2,6,5.9,5.8,5.9,4.5,5.4,6.5,7.5,8.9,11.6,10.2,10.6,10.1,9.8,9.8,9.8,10.2,10.8,9.2,8.8,8.8,10.1,10.5,10.6,10,9.7,9.7,8.9,8.9,9.4,10.1,11.1,11.1,11.5,11.8,11.7,11.4,10.7,10.7,11.3,9.1,10.6,10.4,9.9,9.9,10.1,9.9,9.9,10.1,9.9,9.9,9.7,9,9.8,10.3,10,11.5,15.7,15.1,13,13,13,15.2,11.1,12.2,11.8,11.5,12.3,12.3,12.8,13.2,12.6,12,12,12,11.1,10.8,10.8,10.7,13.5,11.2,13.4,11.2,11.3,11.6,12.7,12.7,10.9,12.4,12.4,12.8,12.2,12.2,11.1,11.1,11.1,10.6,10.6,10.6,10.6,11.1,11.9,12.9,13.7,13.7,14,13.4,13.3,13.5,13.3,13.3,13.2,12.9,12.8,10.7,11.7,11.7,10.5,9.9,9.9,9.4,7,6.4,8.8,6.8,5.6,9,11.2,11.2,14.6,12.8,13,13.5,13,13,12.9,13.4,12.9,12.8,12.5,12.5,12.2,11.9,11.6,11.3,11.3,11.3,10.7,10.7,11.2,10.7,12.8,12.8,13.4,13.3,14.3,14,14,14,12.9,12.7,12.1,12.9,11.6,11.1,7.2,7.3,6.8,5.5,5.3,5,3.9,5.3,4.6,5.6,7.3,10,10.6,10.7,10.6,10.4,10.6,12.4,10.1,10.8,7.5,7.4,9.4,7.4,7.3,7.2,6.4,6.2,6,6,5.6,3.5,4.8,5.9,7.2,8.6,11.8,13,13.1,12,10.7,14.1,8,9.5,9.2,11.3,8.7,8.8,10.2,7.8,7.7,7.5,7.7,7.6,7.2,7.3,7.7,8.3,10.2,10.2,11,11.8,10.5,8.1,6.3,7,5.4,5.6,4.7,4.7,4.7,4.7,4.3,4.4,4,4,1.9,1.8,2.2,1.9,3.3,4.6,7.3,6.3,7.5,7.6,7.5,7.6,6.7,8,7,6.9,5,4.6,4.5,4.5,3,4,1.8,0.3,-0.2,0.2,0.4,0.2,0.7,1.5,3.7,5.6,5.8,6.5,5.5,5.4,5.7,5.7,5.8,5.7,3.2,4.2,4.1,3,3.5,3.6,3,1.1,1.4,1.4,1,1,1,2.7,3.9,5.1,6.3,7.5,8,8.9,8.8,8.8,7.8,7,7.6,6,6.7,5.1,5.4,5.2,4.1,3.6,4.2,2.9,2.3,2.3,1.5,2.3,4.6,6.3,9,9,8.2,8,7.9,7.9,7.8,7.6,6.4,6.8,4.7,4.9,3.4,4.6,1.9,2.6,3,3,2.5,1.6,2.7,3.6,6,6,7.9,8.8,8.3,8.4,8.8,8.8,6.5,7.2,5,6.4,6,6,5.4,3.3,2.5,2.3,2.3,2.3,2.3,2.3,2.1,3.5,4.8,6.5,7.9,8.5,9.1,9.6,9.3,9.3,6.1,5.6,6.1,5.9,4.8,5.2,4.3,4.1,4.4,3.7,3.5,3.2,2.8,2.6,2.2,4.6,7.5,7.5,9.3,9.2,10.2,10.1,9.6,9.6,7.8,7.2,8,8.9,8.7,8.7,6.9,6.6,7.5,7.6,7.5,7.5,7.1,7.1,4.3,6.3,7.2,9.1,9.4,9.9,9.9,9.9,9.7,9.7,7.8,8.9,8.8,7.3,8.5,8.5,8.3,8.3,8.5,8.3,8.3,8.3,8.3,8.1,6.5,7.7,9.5,9.5,10.1,10.7,10.7,10.9,10.7,10.7,10.4,9.3,9,8.3,9.9,9.9,9.3,7.4,7.1,7.3,7.5,7.5,7.2,7.3,4.5,6,9.8,9.8,11.5,11.2,11.3,11.2,11.4,11.4,10.4,10.3,10.3,9.3,8.1,6.8,5.4,4.8,4.3,3.7,3.3,3.2,3.2,3,3,4.8,6.5,8.1,11.3,10.3,10.6,11.5,11.3,11.3,10.7,9.9,9.1,8.6,8.9,8.9,7.9,7.4,6.9,6.9,5,4.8,4.4,2.6,3.6,5.8,7.3,9.3,11.8,11.1,11.5,11.9,12.1,12.1,10.9,10,9.5,9,8.8,8.8,7.7,7.1,7.1,6.4,6.8,6.8,6.5,6.5,7.3,6.9,7.6,7.7,6.7,6.6,7.3,6.3,5,5,3.4,2.4,1.8,1.4,0.8,0.8,-1,-1.3,-1.8,-3,-3.2,-3.4,-3.6,-3,-2.9,-1.7,0.8,0.8,1.3,2,2.7,2.7,2.9,2.9,2.1,1.6,1.4,0.9,0.9,-0.4,-0.4,-1.1,-1.5,-2.1,-2.4,-2.4,-2.7,-2.5,-2.5,-1.7,-0.3,-0.3,1.3,1.7,2.1,3.2,3.1,3.1,1.8,1.6,1.4,0.8,-1.1,-1.5,-1.8,-1.9,-2.7,-2.8,-2.8,-2.7,-2.8,-2.9,-2.9,-1,0.7,1.8,3.7,5.1,5.4,5.4,5.2,5.2,5.6,4.5,5.2,4.4,3.1,2.4,1.5,2.4,1.1,0.2,0.2,0.2,-0.2,-0.2,-0.1,2.3,3.8,5.2,6.5,7.6,7.7,8,8.1,8.1,8,6.2,6.5,5.9,5.3,5.3,4.9,4.6,2.6,2.2,2.3,2.4,2.2,2.3,2.2,5,6.3,7.7,9.1,9.5,10,10.3,10.3,10.3,9.4,8.6,8,7.5,7,7,6.5,5.8,5.5,5.1,4.6,4.6,4.9,4.9,4.7,7,8.5,8.5,11.4,11.8,11.2,11.2,11.2,11.2,10.4,9.9,10.9,10.9,10.7,10.7,10.2,9.9,10.4,10.7,9.7,9.7,8.7,9.2,10,11.4,11.3,11.4,12.5,12.5,12.5,12.3,12.5,12.5,9,10.6,10.3,10.6,10.9,10.9,9.7,9.3,9.3,9.3,8.9,8.8,8,8.2,8.8,8.7,11.4,11.5,12,12.6,12,8.7,8.3,8.3,8.1,9.4,7.8,7.7,7.5,7.5,6.9,8.5,5.6,4.4,4.6,4.5,4.5,4.4,3.7,4.9,8.5,8.5,10.5,10.6,9.5,9.3,8.8,8.8,9.6,8.1,8,7.9,7.3,7.3,6.5,6.2,5.9,4.5,4.2,4,4.1,3.9,4.1,6.6,7.3,8,11.1,10.3,9.3,9.6,9.3,9.3,11.8,8.9,8.6,10.7,7.5,7.5,7.1,6.7,6.7,5.3,6.1,5.9,5.9,6,5.8,6.8,8.4,9.1,12.9,13.5,12.4,10.8,10.8,10.8,13.1,9.2,9.1,8.6,11.1,8.7,8.2,7.7,6,4.8,5.4,5.1,5.9,3.6,4.8,7.6,8.9,8.9,11.6,12.1,12.1,11.4,11.3,11.4,11,8.7,8.7,8.5,7.6,7.6,7.2,6.9,6.6,4.2,4,5.2,5.3,5.1,5,8,8.3,9,12.6,11.6,10.7,12.3,10.9,10.9,13.1,13,11.5,12.4,8.6,8.6,7.9,7.6,9.4,6.4,6.3,5.9,4.3,6,6.1,8.6,12,9.9,12.7,13.1,12.9,12.6,11.4,12.9,14.7,10.2,9.9,9.9,9.5,11.3,9,8.5,8.4,7.3,7.3,7.5,7.4,5.5,8.2,9.7,13.2,10.9,13.1,13.4,12,12.5,12.3,13.7,14.7,15.7,13.9,12.9,12,12.2,9.5,9.7,9,8.7,8.5,8.5,8.4,8.5,8.2,9.6,13.5,11.4,14.1,12.4,12,12.9,11.9,11.9,13.2,10.5,10.2,10.2,9.4,9.4,8.6,8.3,7.8,7.1,7.3,7.3,7.1,7.1,6.7,7.2,9.3,12,13.3,11.9,12.1,11.6,11.6,11.6,12.7,10.9,10.9,10.5,13,13.6,10.6,10.4,10.3,10.5,10.3,10.3,10.1,9.9,10,10.9,11.6,11.5,12.2,12.6,12.8,13,12.8,12.8,12.1,10.7,11.9,11.6,11.3,11.3,11.3,11.6,11.4,12.7,13.5,13.5,13.2,12.6,12.6,13.2,13.5,13.7,14.5,16.3,17.2,17.2,13.3,13.3,12.4,11.7,11.7,11.8,11.5,11.5,10.2,12.2,9.1,8.8,8.2,8.2,8.5,9.1,9.3,9.2,9.5,9.5,10.3,10.3,10.5,11.2,10.6,10.6,11.2,10.6,10.7,10.2,10.3,10.3,9.5,9.3,7.8,8,7.8,6.7,8,7.4,7.6,10,11,11,11.7,14.3,12.5,13,13.3,13.3,12.8,12.9,12.4,12.1,12,12,10,9.2,7.3,6.3,4.1,3.5,4.6,5.1,4.4,5.5,9.3,7.9,7.9,8.1,8.1,7.5,7.4,7.6,6.8,6.8,6.8,5.9,4.9,5.3,4.7,2.9,2.1,2.6,1.5,1.2,1.3,1.1,1.8,3.5,5.6,5.2,6,6.7,7.1,7.2,7.9,7.9,7.1,8,6.6,6.6,6.3,6.3,5.8,5.1,4.2,3.5,3.3,3,2.2,2.6,3.2,5.1,7.1,7.6,10.9,11.5,12.4,10.4,11.2,11.2,11.5,11.8,9.9,9.3,9.1,10.9,8.7,8.6,8,5.6,4.9,4.8,4.5,5.3,5.6,6.9,8.4,11.9,12.6,11.8,11,11.1,11.1,11.1,10,10,10.3,8.6,7,5.5,3.5,2.8,2.1,1.4,1.2,1,0.6,1.1,1.2,3.5,9.2,8.5,9.3,10.1,10.5,10.6,10.6,10.6,10.1,9.3,9.3,8.9,8.1,8.1,6.9,6.1,7.1,5.7,5.4,4.9,4.5,4.5,3.9,7,12.2,11,11.8,12.7,12.4,12,12.3,12.3,11,11.3,10.2,9.6,9.6,9.6,7.7,7.5,8.4,8,7.6,4.8,6.9,4.6,5.7,8.2,10.1,10.1,10.8,11.1,10.5,10.2,9.9,9.9,10.9,11.2,10.7,10.8,10.7,10.7,9.9,8.4,6.6,8.8,8.3,8.3,8.3,7.8,8.6,8.7,9.7,9.7,11.7,11.4,12,11.8,11.4,11.4,11.1,10.8,10.7,10.4,9.9,9.9,9.1,9.1,8.9,5.2,5.5,5.5,5.3,5.6,5.7,7.6,11.7,11.8,12.2,11.9,12.4,11.8,11.6,11.6,11,9.6,10.7,10.3,9.8,9.8,9.5,9.4,9.3,9,8.7,6.2,8.1,5.6,7.8,10.6,11.1,11.1,13.9,13.4,12.3,12.4,12.6,12.6,11.5,11.5,10.5,10.6,10,10,9.2,7.5,8.2,8,7.6,4.9,4.9,4.6,7,9.7,10.5,10.5,11.6,12.4,11.8,11.7,11.7,11.7,10.7,10.3,10,9.7,9.5,10.9,9.6,11,10.7,8.2,8.6,9.2,8.9,9.4,11.7,12.4,13.5,13.5,14.6,11.9,12.1,7.4,7.4,7.4,7.4,7.4,7,7.4,6.9,6.9,6.7,6.9,6.6,6.7,6.4,6.4,6.1,6.6,6.4,7,6.8,6.8,6.8,9.2,8.8,8.6,8.5,8.5,8.5,8.7,8.2,8.2,8,8,7.5,7.2,7.2,6.9,6.4,6.4,6.1,6.6,7.7,8.3,9,9,10.5,10.7,11.2,11.1,11.7,11.7,10.7,10.7,12.2,10.2,10,10,9.3,8.7,7.5,5.9,6,5.9,5.6,5.4,6.2,7.5,11.9,11.2,12.5,12.6,12.7,12.6,12.3,12.5,16.2,10.6,12,10.9,10,10,10.2,9.5,10.9,7.5,7.7,7.3,7,6.9,7.4,14.1,13.8,12.6,15.6,15.5,15.1,14.2,14.6,15,17.6,17.3,16.1,15.7,16.6,15.3,14,11.7,13.2,9.3,9.3,8.5,8.4,8,8.2,11.5,17.3,16.4,17,17.2,16.5,15.2,15.6,16.6,18.9,19.2,17.6,17.8,17,13.4,15.9,11.8,11.4,11.4,8.7,8.7,8.5,8,9,12.6,17.3,16.4,17.5,17.6,16.5,15.7,15.7,16.3,18.1,16.5,17.2,18.1,17.3,16.7,14.8,14.8,14.5,14.7,14.5,10.9,9.7,9.5,9.3,15.1,15.3,14.9,16.2,17.3,15.6,15,14.7,15,17.4,15.4,15.8,12.5,12.7,12.7,12.1,11.8,11.1,10.9,10.7,10.7,10.2,11,11.3,12.1,11.9,12,14.4,13.2,13.3,13.3,13.2,13.2,12.5,12.9,11.5,11.9,11,11.1,11.3,10.9,10.2,9.8,9.1,9.1,9.2,9.8,10.8,10.9,11.4,11.4,13.4,13.9,12.7,12.5,12.8,12.8,11.6,9.7,10,9.2,9.8,9.6,6.8,6.9,6.6,8.1,7,8.2,8.4,9.1,8.5,11.2,11.9,11.9,13.7,13.7,13.2,12.5,12.6,12.6,12.1,12.1,12,11.8,11.6,12.9,11.6,10.1,9.6,9.6,10.7,9.4,8.8,10.5,11.2,12.1,12.3,12.3,12.1,13.5,12.4,13.5,13.2,13.2,12.3,12.2,11.6,11.6,11.1,11.1,10.9,10.7,10.5,10.4,9.9,8.4,9.6,8,10.2,10.9,11.8,11.8,14.2,13.7,14,12.7,12.7,12.7,12.4,12.4,12.3,12.2,12.1,12.1,12.1,11.9,10.2,11.8,11.1,11.1,11.1,11.3,12.1,12.4,12.9,12.9,13.2,13.6,13.5,13.4,12.9,12.9,12.1,12.1,12.3,11.9,11.9,13.4,11.5,9.1,8.1,8.8,10.4,10.4,10,9.9,11.2,11.9,12.5,12.5,13,13.7,12.9,12.6,12.8,12.8,11.6,10.9,10.9,10.3,9.7,8.3,7.5,5.2,6.9,6.7,5.3,5.3,5.6,5.9,6.9,7,7.8,7.8,9.7,9.7,10,10.4,11,11,9.7,9.1,8.5,6.8,5.9,5.9,4.9,2.7,2.3,1.2,1.1,1.2,1.9,1.8,2.1,7.2,7.8,7.8,9.1,10,9.7,10.7,11,11,9.7,9.1,8.8,7.5,6.8,6.8,4,5.8,4.9,4,3.9,3.5,3.2,2.3,3.5,9.3,9.4,9.4,10.7,11.9,11.6,11.6,11.6,11.6,11,11.7,11.8,9.7,9.4,9.4,8.8,8.6,6.4,5.7,8,5.9,5.8,5.5,6.9,10.3,11,11,12.2,13.5,13.4,13.8,13.2,13.2,12.5,11.1,11,10.2,9.7,9.7,6.5,6.8,6.7,8.2,7.2,8.2,8,7.4,9.7,10.8,11.1,11.1,12.8,12.8,12.2,11.9,11.9,11.9,12.1,11.3,10.5,10.2,10.1,9.1,7.9,7.2,9.3,9.1,8.4,8.4,7.7,8.9,8.9,10.1,11,11,14.2,13.9,12.6,12.5,12.6,12.6,12.3,12.1,11.3,10.9,11.3,11.3,9.3,8.6,10.2,9.4,8.9,8.9,8.6,9.6,10.6,12.6,13,13,14.4,14.3,14.1,13.2,13.2,13.2,12.3,11.6,11.5,11.3,11.1,11.1,10.4,10,10,9.8,9.8,9.8,9.5,10,10.5,10.5,11.2,11.2,14.2,13.7,14.3,13.3,13.2,13.2,12.3,12,11.4,11.3,11.2,11.2,9.8,9.8,9.5,9,8.9,8.9,8.1,7.7,10.6,11.4,12.1,12.1,13.8,13.7,13.6,13.7,13.6,13.6,12.7,12.8,12.8,13.2,13.2,13.2,13.2,12.8,12.6,12.5,12.7,13.1,12.6,13.2,13.8,14.6,14.5,14.5,15.1,15.3,15.3,15.3,14,14,13.2,12.1,11.4,11.9,12.5,12.5,11,9.4,9.8,9.4,9.3,9.3,9,10.9,9.9,10.8,11.9,11.9,13,13.9,13.6,14.4,13,13,11.9,11.3,10.5,9.7,9.2,9.2,8.2,7.4,7.2,6.5,6.5,6.5,7.5,7.7,10.1,10.6,10.4,10.4,11.6,12.3,12.5,12.3,12.5,12.5,11.6,11.6,9.7,9.6,9.9,9.9,7.9,7.5,7.7,7.6,7.5,7.5,7.9,6.2,7.1,11.3,11.6,10.9,12.5,12.8,12.8,13.2,13.8,13.8,12.5,11.9,11.6,11.6,11,11.5,9.7,9.3,9,8.6,8.8,8.8,8.1,9.2,10.4,11.5,11.9,11.9,13.7,12.8,12.8,13.2,13.2,13.2,12.2,11.6,11,9.7,9.4,10,8.7,8.3,7.8,7.7,7.8,6.9,6.8,6,9.4,9.9,11.4,11.4,11.3,12.8,12.5,12.2,11.9,11.9,11.3,10.6,10,8.4,8.2,8.2,7.7,7.2,7,7.1,6.4,6.4,6.7,6.3,10.1,11.8,12.3,11.8,12.3,11,11.9,11.5,11.9,11.6,10.6,10,9.7,8.4,8.1,8.1,9.7,8.5,8.3,9.6,6.6,6.5,8.1,9.2,9.9,10.3,11.3,11.3,11.9,11.8,11.8,11.6,10.3,10.3,9.1,9,8.1,7.2,6.9,6.9,6.4,6.3,6.4,5.7,5.4,5.4,4.7,3.8,5.4,9.6,9.7,9.1,10.8,11.9,10.7,10.6,11.3,11.3,10.6,10,10.5,8.9,8.5,8.5,7.7,6.6,6.8,7,6.2,4.6,6,4.8,6.6,9.1,10.3,10.3,11.9,11.9,12.8,12.2,12.5,12.5,11.9,11.3,11,10.1,9.9,9.9,8.6,8.2,8.5,8.2,7.5,7.5,6.9,6.4,10.3,11.6,11.9,11.9,13.3,12.9,11.7,11.9,12.2,12.2,11.7,11.5,11.5,11,10.5,10.5,11.1,10.3,9.7,9.5,8.8,8.8,8.9,10.8,10.6,11.3,12.3,12.3,13.3,14.1,14.4,15,15,15,14.6,14.4,13.8,13.6,13.1,13.1,12.8,12.8,12.5,12.3,12.1,12.1,9.2,13.3,12.6,14.7,14.7,14.7,15.9,15.3,15.7,15.5,15.3,15.3,14.4,12.8,13.7,13.4,12.1,13.1,12.4,11.9,11.5,11.8,11.3,11.3,11.8,13.2,12.1,14.4,15.1,15.1,15,15.3,15.3,14.9,15.1,15.1,13.8,12.8,12.2,11.6,11.9,11.9,11.9,11.4,10.3,10.6,10.1,10.1,8.6,8.7,8.4,9.1,10,10,10.4,11.9,11.9,11.9,11.3,11.3,10,8.8,8.4,8.1,7.2,7.2,5.9,5.2,4.5,4.9,4.1,4.1,4,3.4,5.5,6.3,7.2,7.2,7.8,8.5,8.8,9.1,9.4,9.4,8.8,8.5,8.4,7.3,7.5,7.5,6.3,5.4,5.7,5,4.9,4.9,5.7,5,8.1,8.9,9.8,9.8,11.3,12.4,11.9,11,11,11.7,10.8,10.6,10.1,9.5,9.8,10.1,8.5,8,7.5,7.2,7.3,7.3,7,6,9.2,10.2,10.8,10.8,13.5,13.5,13.2,13.8,13.8,13.8,12.8,11.6,11,11,10.6,10.6,10.5,9.7,9.2,9.1,8.3,8.3,9.3,7.6,10.9,11.6,12,12,13.7,14.4,14.4,14.1,14.1,14.1,13.8,12.5,11.6,11.5,11.9,11.9,10.8,10.4,9.2,9.9,9.6,9.6,8.5,9.5,11.4,12.5,13.3,12.3,14.1,14.1,14,14.4,14,14,13.8,13.4,11.8,11.6,11.7,11.7,11.2,10.7,9.8,9.8,9.4,9.4,8.9,10.7,10.9,10.8,12.4,12.2,12.8,13.4,13.8,13.8,13.4,13.4,12.5,12.4,11.5,11.5,11.1,11.1,10.1,9.5,8.9,9.2,9.1,9.1,10,10.9,11.7,12.6,12.5,12.5,14.6,13.8,14,14.3,13.7,13.7,12,12.3,11.3,10.7,11.4,11.4,9.7,9.2,9.6,9.6,9.1,9.1,7.5,10.4,10.5,11.7,12.3,10.8,13.1,12.5,12.7,13.2,12.8,12.8,12.9,13,12.9,12.7,12.5,12.5,11.6,10.6,10.9,10.9,11.4,11.4,11.7,12.4,13.8,13.3,14.6,14.6,12.1,13,14.7,14.7,14.9,12.9,14.8,12.9,14.3,12.7,12.3,12.3,11.9,12.1,11.1,10.9,10.9,10.9,10.7,11.2,12.7,13.4,13.9,13.9,14.2,14.2,14.6,14.9,14.6,14.7,12.5,12.5,11.9,12.1,12.1,15.1,9.4,12,12.2,12,12.2,12.2,12.2,12.2,12.2,12.1,12.8,12.8,13,11.9,10.6,12.9,10.7,10.5,9.9,10.5,13.4,12.9,12.7,12.7,12.3,12.6,12.4,12.2,11.5,11.5,11.5,12.4,12.3,13.2,12.7,12.7,13.4,13.9,13.9,13.9,14.4,14.4,14.3,14.2,17.6,17.1,15.8,16,13.9,13.7,15.8,15.7,13,15.5,15.7,12.9,14.3,14.4,14.7,14.7,15.5,15.9,15.9,15.6,15.4,15.4,15.3,13.8,14.8,14.4,13.9,14,13.6,13.7,13.6,13.4,13.1,13.1,13.4,14.1,13.7,14,14.4,14.4,14.9,15.1,15.3,15.3,15.6,15.6,14.4,13.7,13.6,13.6,12.6,13.7,11.2,12.5,11.9,13.2,11,12.6,9.7,10.4,13.4,14.5,14.1,14.1,15.3,15.6,15.9,15.9,16.2,16.2,14.7,13.9,13.3,11.8,10.6,9.8,8.8,8.9,9.2,9.3,9.9,10.7,9.7,11.2,11.8,12.3,12.1,12.1,12.9,12.9,13.8,13.5,14.4,14.4,13.5,12.9,11.8,11.7,11.8,11.8,9.7,9,9.1,8.8,6.1,5.8,5.8,7.3,11.4,12.2,13.2,13.2,14.1,14.4,14.7,15,15,15,14.4,14.1,12.5,12.2,12.2,12.2,9.9,10.5,10,9.9,9.6,9.6,7.6,8.6,11.7,12.7,13.8,13.8,16.2,16,16.6,16.6,17.1,17.1,16.2,15.6,14.7,13.3,11.9,11.9,12.5,10.1,9.5,9.6,9.9,9.9,9.9,12,12.1,13.2,14.7,14.7,16.8,16.8,16.8,17.1,16.8,16.8,15.9,14.7,13.8,13.8,12.2,12.2,11.5,11,10.7,10.5,10.2,11.3,10.1,11.3,12.6,13.7,14,14,14.7,15.6,15.9,16.2,15.6,15.6,14.1,13.2,12.5,11.6,11.1,11.1,10.3,10.5,10.1,9.8,9.7,9.7,10.6,11.7,13,13.9,14.3,14.1,13.4,13.5,13.2,11.6,11.6,11.6,10.3,10.5,9.8,9.3,9.4,9.4,9,9.2,8.9,8.6,7.9,7.9,7.8,8.3,8.7,9.6,9.7,9.7,11.4,11.5,12.1,11.9,12.1,12.1,11.8,11.6,11.3,11.2,11,11,10.9,10.4,11.1,10.6,11.1,11.1,11.1,11.8,12.3,13.1,12.7,12.7,13.1,14.1,12.6,13,13,13,12.5,12.3,12.1,11.9,11.7,11.7,11.9,10.7,10.9,10.4,9.8,9.8,10.3,10.9,11.5,12.1,12.5,12.5,13.4,13.2,13.4,13.5,13.9,13.9,13.4,13.2,13,13,12.8,11.9,11,10.4,10.1,10.7,10.2,10.2,10.7,11.2,12.5,13.5,13.9,13.9,15,15,14.7,15,15.6,15.6,14.6,14.3,14.4,13.9,14,14,12.7,12.6,12.7,11.8,12,12,10.1,10.4,11,10.8,10.4,10.4,10.4,11.3,11,11.2,11,11,10.6,10.7,10.3,10.3,10.5,10.5,9.5,9.4,9.2,8.9,8.9,8.9,7.2,11.1,11.2,12.1,12.4,11.3,12.7,13.1,12.5,12.9,12.9,12.9,12.2,11.9,11,10.5,10.3,10.3,10.5,9.9,9.9,9.9,9,9.9,9.4,10.5,10.1,10.7,11.8,11.1,12.3,12.6,13.5,13.4,13.8,13.8,13.2,12.5,11.9,11.3,11,11,10.1,9.7,9.7,8.6,8.1,8.1,9.8,10.4,11.1,12,13.1,12.6,13.5,13.5,14.4,15,14.7,14.7,14.1,13.5,12.3,13.4,12.2,12.2,10.6,10.2,10,9.8,9.7,9.7,8.4,12.3,12.8,13.5,13.8,13.8,15,16,16.6,16.3,16.8,16.8,16,15.6,13.5,13.5,13.8,13.8,11.3,11.8,11.4,11,10.5,10.5,8.8,12,13.1,13.7,14.7,14.7,16.8,17.4,17.4,17.7,17.7,17.7,17.1,15.6,15,14.1,14.7,14.7,12.8,13.7,13.3,10.2,10.7,10.7,10.8,12.1,13,14,15.6,15.6,16.8,17.1,17.7,18,18,18,17.1,16.5,14.4,13.4,13.2,13.2,11.3,11.2,10,10.3,10,10,10.1,11.7,11.9,13.2,14.7,14.7,16.2,16.8,16.5,16.8,16.8,16.8,16.8,15.6,15,14.6,14,14,13.4,11.9,10.9,10.3,9.7,9.7,10.2,11.1,12,14.4,14.4,14.1,15.3,16.2,16.8,16.5,16.5,16.5,15.9,15,14.1,13.4,13.2,13.2,12.8,12.6,11.7,10.9,10.9,10.9,11,12.1,12.6,13.7,13.9,13.9,14.1,15.6,14.6,15.3,15,15,14.4,13.4,12.8,12.2,11.6,11.6,10,9.7,9.3,9.3,9.4,10.6,10.8,12.7,11.8,13.5,13.5,12.4,13.4,13.4,14.4,14.1,14.4,14.1,13.2,12.5,12.2,10.7,9.7,10.5,10.2,9.4,10.3,9.5,8.5,8.5,7.6,10.6,10.8,12,11,11,13.2,13.4,14.1,13.8,13.8,13.8,12.8,12.5,11.9,11.7,11.5,12.3,11.3,10.5,11.4,10.9,11,11.2,10.6,11.1,12.1,12.6,13.7,13.7,15.1,15,14.4,14.2,14.5,14.6,14.1,13,12.5,12.6,13.7,13.7,12.9,12.7,12.7,12,13.8,13.8,12.3,15.1,13.3,14.6,14.6,14.6,14.9,14.7,15.3,14.7,15.5,15.5,15,14.9,14.9,14.9,15,15,14.3,13.9,15.7,16.1,14.2,14.2,14.2,16.4,15,15,15.9,15.9,16.4,16.2,16.8,18.4,16.6,18.1,16.2,15.9,15.5,15.4,15.7,15.6,15.8,15.4,14.4,14.3,15,15.7,15.8,17.2,15.6,16.3,16.8,16.8,19.4,17.8,17.7,19.4,17.4,17.9,17.4,17.2,16.6,16.3,16.2,16,15.9,15.8,15.8,15.3,14.8,14.9,16.9,15.3,15.8,18,16.9,17.2,19.4,18,18.6,18.6,19.2,19.3,18,17.7,16.8,16.5,15.3,15.3,15.6,14,13.6,14.2,14,14,14.3,14.9,15.4,15.7,15.8,15.8,16.6,17.1,18,17.7,17.9,17.9,17.4,17.1,15.9,16.3,15.3,15.3,15.5,15.1,15.3,15,15,14.9,14.6,15.3,15.3,14.7,15.7,15.7,17.8,18.5,18.5,18.5,18.3,18.2,18.1,17.8,17.7,17.2,17.4,17.4,16.4,16,15.9,15.9,15.4,15.4,14.1,16.7,17.1,17.2,18.1,18.1,19.1,20.1,19,18.3,18.3,18.3,17.9,17.7,17.1,16.5,16,16,15.5,17.8,15.2,15,15.2,15.2,15.2,16,16.4,16.6,19.1,19.1,20.1,19.7,19.1,18.8,19,19,17.1,16.6,16.3,15.5,15.2,14.6,13.9,13.6,13.1,12.7,12.4,12.7,12.2,12.5,13.6,14.7,15.6,15.6,16,15.6,16.6,16.2,16.6,16.6,15.9,15.6,15.3,14.9,14.6,14.6,14.6,12.4,12.2,13.6,12.3,12.5,12.8,13.1,13.8,14.6,15.3,15.3,16.6,18,18,18.6,18.3,18.3,17.4,16.8,16.2,14.7,14.2,14.2,15.2,13.2,12.8,13.1,11.3,11.3,14.1,13.6,15.3,15.9,16.8,16.8,18.6,18.3,18.6,18.8,19.2,19.2,18.6,18,15.9,15.9,15.3,15.3,12.8,11.9,11.9,12.6,12.8,12.8,12.1,13.9,14.1,15.3,16.6,16.6,18.6,18.6,18.8,19.2,19.1,19.1,18.6,17.4,16.5,15.9,15.3,15.3,14.1,14.1,13.3,13.6,13.6,13.6,13.6,14.5,15.3,17.5,18.4,17.2,17.9,18.8,18.4,18.4,18.3,18.3,17.6,17.1,15.9,15.9,15.3,15.6,15.2,14.3,13.9,14.1,12.5,12.5,13.1,13.6,14.1,14.4,15.9,15.9,17.1,17.7,17.4,17.4,17.1,17.1,16.8,16.5,16.2,14.8,14.4,14.4,12.1,13.1,12.3,13.3,12.8,12.8,12.4,12.6,13.1,14.7,15.6,15.6,16.6,16.8,17.4,18,18,18,17.4,17.1,16.8,15.1,14.7,15.3,14.1,14.2,13.4,12,11.6,11.9,13.1,13.8,14,16.3,16.6,16.2,18.6,18.3,18.6,19.2,18.8,18.8,18.6,17.7,17.4,15.6,15.3,15.3,15,14.3,12.2,12.6,12.1,12.1,13.4,14,15.6,15.9,15.9,15.9,18.6,18.8,18.8,19.4,19.1,19.1,18.6,17.4,16.8,15.9,15.6,15.6,13.4,13.7,13.3,13,13.1,13.1,13.6,14.4,14.2,16.3,16.9,16.5,17.7,17.7,18.2,18.2,17.9,17.9,17.4,16.8,15.2,15.2,13.8,13.8,14,13.1,11.6,12.3,12.7,12.7,13,13.9,14.6,15.6,16.5,16.2,17.7,17.7,18.3,18.2,18.8,18.8,17.9,17.7,17.4,15.2,14.8,14.8,15.5,15,12.9,12.2,12.2,13.3,14.2,14.9,15,15.6,16.8,16.8,18.6,18.8,18.8,18.8,18.8,18.8,18.6,17.9,17.1,15.9,15.8,15.8,15.7,14.3,15.2,15.1,14.3,15.4,15.5,15.5,16,16.2,17.4,17.4,18.8,19.7,19.7,19.7,19.7,19.7,19.1,18.8,19.3,15.9,17.9,17.9,17.8,17.7,17.5,17.3,17.6,17.6,16.8,17,17.5,19.5,18.1,18.1,20.4,19.1,19.5,19.7,19.9,19.8,20.7,19,19.1,19.7,19.6,19.6,19.3,19.5,19,21.6,21,21.2,18.2,19,20.2,20.6,21.2,19.1,18.6,19,17.6,21.2,21.1,18.8,19.1,18.7,19.6,19.6,19.2,19.2,20.7,20.4,21.2,20.9,21.1,21.1,21.9,21,20.4,20.9,20.9,20.8,21.6,21.9,21.6,22.1,21.7,21.7,20.9,21.1,21.1,21.1,21.1,21.1,21.2,20.9,20.8,19.9,19.4,19.4,19.2,21.8,18.9,19,19.2,19.2,19.7,21.2,22.6,19.4,19.8,19.1,17.5,17.4,18.2,20.4,20.5,21.4,18.5,18.3,20.5,16.5,15.9,16.5,18.1,17.9,16.2,16.9,17.6,17.1,18.5,17.5,17.5,16.6,16.6,16.6,16.2,15.9,15.3,16.3,14.4,14.4,13.9,16.7,17.4,14.2,14.8,14.8,16,15,16.4,15,16,16,17.5,17.4,17.1,17.4,17.7,17.7,17.1,16.5,15.3,15.3,14.4,15.5,14.5,12.7,14.4,14.3,14.5,14.4,14.6,15.5,15.9,16.6,16.5,16.5,18.8,19.2,19.2,19.2,19.7,19.7,18.8,18,16.8,16.5,15.3,16.2,15.9,17.5,17.8,17.2,15.2,15.2,15.8,16,16.8,16.8,17.5,17.5,18,19.4,19.7,19.7,19.4,19.4,19.2,18.3,17.1,16.3,15.6,15.6,15.8,15.3,15.2,14.5,14.6,14.6,15.9,16.2,16.2,17.4,17.7,17.7,19.2,19.1,20,20,19.7,19.7,19.4,18.6,17.7,17.1,17.2,17.2,17.5,17.1,16.9,16.6,16,16,16,16.8,17.8,18.1,17.9,17.9,18.4,19,19.1,20.6,19.5,19.5,19.6,19.5,19.1,18.9,18.9,18.9,16.6,16,17.1,16.7,16.1,16.2,17.8,18.2,18.6,18.9,18.7,18.7,19.4,18.6,19.7,19.4,19.4,19.4,18,18.1,17.5,17.2,16.6,16.6,16.2,16,17.5,15.8,15.2,15.2,15.4,15.8,16.2,17.4,17.9,17.9,17.8,19.1,18.7,18.3,18.3,18.3,18,17.7,16.2,16,15.5,15.5,15.8,15.7,15.5,15.5,15.3,15.3,15.4,17.3,16.4,16.9,17.1,17.1,18.6,19.4,19.7,19.7,19.4,19.4,19.2,18.6,18,15.9,15,15.4,15.3,14.5,13.9,15.9,15,15,15.5,16.1,16.1,16.9,17.4,17.4,18.3,19.2,20,19.7,19.4,19.4,19.1,18.6,18,17.7,17.5,17.5,16.9,17.1,19.8,17,16.9,16.9,16.9,17.6,18,18.5,18.3,18.3,20.5,20.1,21,19.6,20,20,19.3,18.4,19.4,17.8,18.4,18.4,18,17.2,16,15.8,15.7,15.7,16,16.2,16.8,17.4,18.8,18.8,20,20.1,19.7,19.3,19,19,19.3,19.2,17.2,16.3,15.9,15.9,15.8,14.1,14.4,14.2,14,14,14.6,14.5,14.9,15.6,16.3,16.3,18.2,17.8,17.5,18,17.4,17.4,16.6,16.1,15.7,15.6,16.1,16.8,17.5,17.7,17.4,17,16.7,16.7,16.4,16.6,16.8,17.5,18.2,18.2,18.5,19.2,19.4,19.4,19.7,19.7,19.1,18.6,17.9,16.8,17.8,17.7,17.8,17.7,17.3,18.8,16.4,16.4,16.4,16.8,17.5,17.9,18.2,18.1,19.7,19.2,18.6,19.2,19.4,19.4,19.7,19.7,19.5,19.5,19.3,19.3,19.1,19.1,19.8,19.6,19.5,19.5,20.3,20.8,18.4,21.1,21,21,21.3,21.5,21.8,21.7,21.5,21.5,21.5,19.6,17.2,15.2,17.4,19.3,19.4,19.9,21.7,19.6,21.9,21.9,22,22,22.2,22.4,22.4,22.4,21.7,20.8,21.8,21.1,21,21,21.5,21.6,21.2,20.9,21.2,24.1,22.5,22.7,22.5,22.7,20.6,20.6,20.6,20.8,21.2,21.3,21.5,21.5,22.6,22.4,22.7,22.7,22.7,22.7,27.6,26.5,22.6,22.3,22.8,27,21.5,23.5,24.7,24.6,23.8,20.9,21,24.4,21.5,21.5,21.9,21.9,26.4,26.1,27.6,22,21.7,21.7,21.9,21.8,22,22.3,22.3,22.3,21.8,21.4,21.5,21.5,21.1,21.1,21.7,22.1,22.3,22.3,22.2,22.7,22.8,22.8,21.9,25.2,24.5,21.8,22.1,20.3,19.9,19.8,20.2,20.6,22.3,22.1,21.8,21.7,21.7,21.7,21.7,22,22.6,22.4,22.8,22.8,23.2,23.2,23.1,22.7,23.2,21.4,22.2,22,22.2,22,22.8,22.8,21.7,22.2,22.6,22.2,21.9,21.9,24.4,26.4,27,27.6,27.6,27.6,27.6,27.1,27,25.6,26,25.7,24.9,24.9,27.6,27.6,27.6,27.6,27.6,27.3,25.6,27,26.3,26.8,26.1,25.9,25.8,26.2,27.1,26.9,27.6,27.6,27.6,27.6,26.4,25.6,25.1,27.1,27.6,27.6,27.6,27.6,27.6,27.6,27.6,27.5,27.5,27.5,26.7,26.2,23.8,24.8,24.8,21.3,23.9,21.4,21.4,23.8,23.2,20.4,20.7,23,25.5,27.6,27.6,27.6,23.8,23,20.8,20.4,20.4,20.4,21.1,21.1,20.9,20.4,20,20.3,20.8,21.5,21.8,20.7,20.6,20.6,19.1,19.4,20.6,22.2,21.5,21.5,21.8,21.4,21.5,21.7,21.7,21.7,21.7,22,21.9,22.6,22.5,22.5,22.4,22.7,22.4,22.4,22.2,16.4,20.6,22,25.1,22.3,22.7,19.9,22.4,22,22.5,22.5,22.6,22.6,23.1,22.7,23.2,23.8,23.6,20.9,23.2,23.2,23.1,23.2,23.6,23.6,18.3,20.1,22,21.9,21.7,21.7,22.2,21.4,21.4,21.7,22,22,21.5,21.7,21.1,22.3,22,22,21.9,22.1,24.1,23.6,23.2,21.8,20.1,20.1,22.7,22.6,20.8,20.8,22.4,21.8,21.8,22,21.9,21.9,22,22.3,17.3,18.4,18.5,18.7,21.3,20.9,20.9,20.8,20.4,20.4,20.1,18.4,18.7,18.4,18.7,18.7,19.1,18.3,16.3,21.4,21.1,21.1,20.6,21.9,18.3,17.1,16.3,16,17.8,18,18.3,18.2,18.3,18.3,17.7,17.4,16.9,16.9,16.6,17.8,16.3,16.9,16.3,18.1,16.5,16.5,17.6,16.6,16.6,16.8,17.4,17.4,17.8,18.3,18.7,18.7,18.7,18.8,18.6,18.1,17.5,17.5,17.2,17.2,17.4,16.8,17.3,17.4,17.6,17.6,17.7,17.6,17.4,17.7,17.9,17.9,19.1,19.1,18.3,19.7,19.7,19.7,19.7,18.8,19.9,19.6,18.7,18.7,16.8,16.4,15.8,17.3,16,16.5,15,16,16.2,16.6,17,16.9,17.4,18,18.6,18.6,18.8,18.8,18.3,18.1,18.3,17.7,17.4,17.4,16.8,16.3,16.2,17.4,16,16,16.1,16.8,16.9,17.6,17.3,17.3,18.3,18,18.6,18.6,19.3,19.3,19.2,19.3,19,18.9,19.2,19.2,18.6,18.8,18.6,18.5,18.5,18.5,18.4,18.8,18.8,18.8,19.4,19.5,20.6,20.5,20.5,20.7,20.8,20.8,20.7,20.3,20.1,20.1,19.9,19.9,19.4,19.4,19.6,19.6,19.6,19.6,21.3,21.8,22,22.5,22.7,22.7,22.8,22.7,22.2,21.9,22.1,22.1,22,21.1,22.3,22.5,22.4,22.4,20.5,20.4,20.2,22.9,22.3,22.3,22.3,22.6,22.3,22.2,22,22,21.7,23.3,22.9,22.3,22.5,22.5,20.3,19.6,22.2,22,21.7,21.7,22.3,22.2,21.6,21.7,21.8,21.8,22.7,23,23.1,23.5,23.6,23.6,23.5,23.4,24.1,23.3,23,23,18.3,17.6,21.9,21.8,22.3,22.3,21.5,21.5,20.9,23.5,20.9,20.9,21.7,21.9,21.7,22,22.3,22.3,22.8,22.7,23.1,22.6,22.8,22.8,22.6,22.1,22,22,21.8,21.8,19,21.9,22.5,22,21.5,21,19.9,20.4,18.5,21.1,21.1,21.1,22.1,22.4,21.4,21.4,21.3,23.6,23.7,24,26.1,25.7,25.6,27.6,21.5,23.7,25,23.4,23.4,20.6,23.7,20.9,21.1,24.3,25.4,24.9,25.6,26.3,26.4,24.8,24.4,21.9,22.1,22.2,21.8,24.3,24,21.3,21.2,24.3,25.2,24.7,24.5,25.1,25.5,24.9,21.5,21.9,22.1,22.1,23.2,22.8,22.4,22.5,22,22,21.4,20.9,20.6,20.5,20.7,20.7,20.3,20.2,19.9,20.4,20.1,20.1,20.1,20.6,20.9,21.1,21.6,21.6,21.6,21.6,21.9,21.3,20.9,20.9,20.9,21,20.7,20.5,20.4,20.4,20.9,20.9,20.6,20.6,20.4,20.4,20.3,20.7,21,20.6,20.8,20.8,22.4,22.1,21.9,22,21.4,21.4,21,20.7,20.4,20.8,21.3,22.6,23.3,23.4,23.4,22.6,23.4,23.4,22.8,25.7,22.8,22.6,23.1,23.1,25,24.4,22.1,22.9,21.1,21.8,22.6,21.1,21.5,21.9,22.3,22.3,22.5,22.4,22.2,22.3,22.2,22.2,22.2,22.4,20.6,22.9,21.6,21.6,20.8,21.1,20.9,21.1,19.5,21.1,20.3,19.4,22.3,19.5,19.6,22.3,21.4,21.5,23.3,21.2,19.5,19.5,20,19.9,20.4,21.2,21.4,21.4,22.2,21.6,21.4,21.7,21.2,21.2,19.9,19.9,20.1,19.9,19.9,19.9,19.6,22.1,23,19.7,19.8,19.8,20.2,20.2,21,21.1,21.3,21.3,23.7,23.8,20.4,20.7,20.7,20.7,20.6,20.4,19.7,19.7,17.5,17.5,17.2,17.2,18.7,18.4,18.5,18.5,19.5,18.3,17.7,19.9,20,20,20.5,20.6,20.9,20.9,20.9,20.9,20.4,20,19.9,19.4,19.4,19.4,18.9,18.6,18.3,18.2,18.3,18.3,18.6,19.8,18,19.8,19.1,19.4,21,21,20.9,20.8,21.3,21.3,21.1,20.8,20,19.9,20.7,20.8,17.7,18.6,18.7,21,19,19,19.3,21.5,19.3,21.8,22,22,22.5,22.8,22.3,22.4,22.5,22.5,22.2,21.8,21.7,21.6,21.2,21.2,21.1,20.9,21,21.3,21.4,21.4,21.7,22,22,22.1,22.4,22.4,22.5,22.8,23,22.7,22.9,22.9,21.7,21.5,22,21.5,21.4,21.4,20.7,20.5,20.6,20.4,20.6,20.6,20.9,21.1,19.9,20.4,22.9,23,22.4,22.7,22.7,22,21.7,21.7,21.5,21.6,21.8,21.1,21.1,21.1,21.1,21.1,21.1,21.4,21.3,21.3,21.5,22.3,22.6,22.1,22.3,22.3,25.6,24.9,24.3,23.8,23.4,23.4,22.5,21.5,23.2,21.4,21.1,21.1,20.6,20.3,18.3,20.2,19.6,19.6,20.8,20.4,19.5,22.6,22.8,20.7,22.2,24.3,21.6,21.7,21.6,21.6,19.7,19.4,22.5,21.1,22.4,22.4,20.9,20.9,20.7,20.6,20.4,20.4,20.7,21.2,19,21.5,20.1,21.6,22.3,22,22.2,22.5,22,22,20.7,20.4,20.3,20.5,20.7,20.7,20.7,20.8,20.8,20.9,20.3,20.3,20.2,21,18.5,19,21.3,21.3,22,21.6,21.9,21.7,21.5,21.5,21.1,20.8,20.9,20.8,20.4,20.4,20,19.8,19.4,19.1,19.1,19.1,20,20.1,19.9,20.6,21.3,21.3,23.2,23.8,21.4,21,21,21,21.4,21.3,21.4,21.2,21.2,21.3,20.6,20.1,20.6,20.8,20.4,20.4,19.9,20.3,20.9,21.3,21.4,21.4,21.5,21.5,22.1,21.8,21.4,21.4,21.1,20.7,23.2,23.1,22,18.8,17,17.7,17.5,19.7,22.8,22.8,22.7,21.9,21.9,21.7,22,22,22.8,21.3,22.2,22.2,22.2,22.2,22,20.2,21.6,21.5,20.8,20.8,20.9,23.6,24.9,21.8,21.8,21.8,24.6,25.2,22.5,22.8,23.1,23.1,23.4,23.2,23.8,24.1,23.4,23.4,23.2,22.9,22.9,23.7,21.7,21.7,21.7,21.7,22.7,23.1,23,23,22.6,23.1,23.8,23.7,23.7,23.7,27.6,27.6,27.6,23.5,23.7,23.7,23.2,24.4,23.9,26.5,26.1,26.1,22.9,26,27.2,23.1,22.8,22.8,22.9,23.4,23.6,24.2,24.3,24.3,27.6,27.6,27.6,23.6,24.3,24.3,23.5,26.4,27.6,27.6,27.6,27.6,27.4,26.8,27.6,26.6,24.1,24.1,23.8,24.1,23.3,23.5,24,24,27.6,27.6,27.6,26.4,23.4,23.4,25.9,27.6,27.6,27.6,27.6,27.3,22.8,25.9,27.6,25.7,24.6,21.7,21.7,25.2,22.5,22.8,23.4,23.4,27.3,27.6,24.2,24.4,23.9,23.9,22.9,23.1,27.4,27.6,26,26,23.7,23.4,23.2,23.1,23.1,23.1,23,22.8,23.4,22.9,23,23,23.6,24.1,24.3,24.1,24.1,24.1,21.9,22.8,21.9,19.6,17.8,18.1,19.2,20,19.9,23,22.5,22.5,22.6,22.9,23.1,23.4,24,24,24.1,24.7,23.2,23.8,20.6,20.8,23.7,24,24,24.1,24,27.6,27.6,27.6,21.6,22.6,21.6,21.9,21.9,22.2,23.1,23,23.1,23.1,23.8,27.6,26.9,23.9,26.6,27.6,26.2,27.6,27.6,27.4,27.6,27.6,24.7,26.5,26.8,23.7,23,23,23,22.5,23.2,24,23.6,23.6,24.3,27.6,27.4,23.2,23.2,23.2,26.1,27.6,27.6,27.6,27.4,26.4,23,22.9,27.1,25.9,24.5,24.7,23.1,22.9,22.5,22,24.9,25.1,26.8,26.7,26,24.8,25,25.3,25.8,27.6,27.6,27.6,26.7,25.6,26.2,26.2,27.6,27,26.4,26.8,25.6,22,25.4,24.1,24.4,21.8,25.9,25.8,25.1,23.9,23.6,23.6,24.2,26.5,26,27.6,27.6,27.6,27.1,26.5,26.5,26.1,24.8,24.6,24.8,25.6,25.1,22.3,21.8,21.8,22.3,22,22.1,22.3,21.9,21.9,21.7,21.9,22.1,22.1,22.2,24.7,21.8,21.8,21.7,21.7,21.8,21.8,21.5,20.8,21.8,21.9,22.4,22.4,22.1,21.7,21.5,22,21.4,21.4,20,19.8,22.6,21.6,21.2,21.2,20.9,20.1,19.9,21.8,20,22,20.7,21.6,20.3,22.9,23.2,23.2,22.2,23.8,20.5,20.1,20.1,19.7,19.1,18.4,21.2,21.1,22.1,22.1,22.1,22.3,22.1,22.1,21.8,21.8,22,22,22.7,22.8,26,23.2,22.9,23.2,23.5,23.3,23.1,23.1,22,21.8,21.9,22.1,21.6,21.9,22.2,21.6,21.6,21.3,21.4,22.1,22,23.6,23,22.3,22.4,22.1,21,21.5,21.8,21.5,21.7,21.7,21.4,21.2,19,18.3,20.4,20.1,19.9,21.9,22.8,19.8,20.1,20.1,19.6,20.7,18.9,22,22,22,21.1,21.9,21.3,21.3,20.5,20.3,19.1,20.7,19.1,20.3,20.4,20.3,17.4,17,16,16.9,16.2,17.3,17.7,18.5,17.6,19.3,21.2,21.2,21,20.8,20.7,20.3,20.2,20.2,19.9,19.9,19.7,19.4,18.9,18.9,18.9,18.8,16.8,18.4,18.7,18.7,18.8,19.5,20.5,21.4,21,21,21.5,21.6,21.4,20.5,21.2,21.2,20.4,19.5,20.3,19.9,20.3,20.3,18.4,19.4,19.2,19.3,19.6,19.6,18.6,19.1,20.5,21.1,22,22,21.8,21,20.7,20.6,20.4,20.4,20.1,19.9,20.1,20.7,18.9,18.6,17.8,17.4,17,20.2,20.1,20.1,19.8,20.1,20.2,19.8,20.3,20.3,21.1,20.7,20.8,20.7,21.2,19.4,19.4,18.6,19.4,18.7,18.7,18.7,16.3,16.7,18.4,18.4,18.7,18.7,19.1,19.1,19.2,19.9,20.2,20.2,20.4,20.4,20.3,19.9,20.1,20.1,19.5,18.2,19.9,20.2,19.4,19.4,17.6,18.6,18.6,18.1,18.1,18.1,18.7,18.7,19.6,21.1,21.9,21.9,21.1,21.8,20.8,20.7,19.9,19.9,19.1,17.1,19,18.8,18.7,20.7,22.4,21.2,22.2,22.6,22.3,22.3,22.1,23.6,21.1,21.7,21.9,21.9,24.8,22,21.7,21.9,21.3,21.3,20.6,18.8,20.3,19.8,19.9,19.9,21.3,21.8,22.3,22.1,21.7,21.7,20.6,20.7,22.3,22.8,22,22,23.7,24.8,22.8,20.2,19.9,19.9,18.8,19.8,19.8,20.1,18.5,18.8,18.9,19.2,19.3,18.5,18.6,18.6,18,18.7,19.4,20.2,20.6,20.6,22.4,22.5,20.1,19.9,20,20,19.3,18.4,16.6,16.9,16.8,16.8,15.2,14.8,14.5,17.5,17.2,17.2,16.9,17.4,17.9,18.1,18.5,18.5,18.4,19.7,18.8,18.6,18.6,18.6,17.4,16.8,16.8,15.6,14.9,14.9,13.5,12.5,12.2,14.5,13.4,12.7,14.5,14.6,15.4,16.5,17,17,18,18,18,18.6,18.6,18.5,17.8,17.5,17.6,17.2,17.3,17.3,15.1,14.7,14.2,14.6,14.6,14.8,15.2,16.6,16.3,17.2,17.9,17.7,18,18.8,18.8,19.2,19.1,19.1,18.2,18,18.1,17.9,15.6,15.6,15.2,15.1,13.9,16.9,15.7,15.7,16,16.2,17.3,19.9,18.8,19.3,19.5,19.5,19.4,19.4,19.4,19.3,18.9,18.7,18.2,19.1,21.1,21.1,20.4,19.7,20.2,20.9,20.7,20.7,21.5,21.8,22.1,22.3,22.3,22.5,22.4,22.8,22.1,21.9,21.9,22,20.4,20.1,21.5,21.3,21.3,21,20.6,20.4,20,19.7,19.9,18.2,20.2,20.4,20.5,20.9,21.5,21.6,21.8,21.5,21.5,21.9,21.3,20.9,20,20.6,20.4,20.2,20.3,20,19.8,17.6,16.9,18.4,18.8,18.8,18.9,19.1,19.6,19.9,20.6,20.6,21.3,21.3,21,21.4,21.7,21.7,20.1,19.7,21.4,21.3,22.1,22.1,23.2,23.3,22.8,23,22.9,22.9,22.6,23,22.8,22.8,23.4,20.4,19.6,17.4,16,22.8,23,23,23.4,22.8,22.3,22.7,22.7,22.3,22.3,22.3,22.7,22.4,22.8,22.8,22.7,23,23.3,23,23.1,23.1,23.6,23.1,22.9,21.2,22.1,21.5,21.1,21.4,24.7,24.9,22.2,22.2,21.7,22.3,22.5,22,21.8,21.8,21.4,22.3,22.7,22.7,22.7,22.7,22.3,21.5,21.3,20.9,19.5,19.4,18.7,22.6,23,23,24.4,25.4,21.8,21.8,22,18.4,18.4,21,19,18.8,20,20.8,21,21,21.1,20.9,20.4,21,20.5,20.4,18.5,18.4,18,17.8,18.8,19.1,16.3,18.2,15.9,16.4,16.4,16.4,16.5,17.2,16.9,17.8,18.8,18.7,20.1,20.1,20.5,17.7,17.7,17.7,17.3,17.3,17.3,19.9,17.2,17.2,17.4,18.7,18.4,16.7,17.8,17.8,15.9,17.5,19.7,21.4,21,21,23.7,22.1,20.9,20.9,20.6,20.6,19.5,19.3,19.4,17.4,17.4,17.3,15.5,15.7,14.2,14.8,13.1,14.8,14,14.2,15,17.3,16.6,16.6,17.5,18.3,18.3,19,19,19,18.4,18.1,18,17.8,16.6,16.1,15.5,17.3,15.9,16.7,16.7,16.7,17.4,17.9,17.8,17.9,18.2,18.2,21,19.2,19.2,18.8,19.3,19.3,18.5,18.3,18.4,18,18.4,18.4,14.6,14.2,14.6,17.2,16.8,16.8,16.3,16.9,17.6,18.6,18.7,18.7,20.3,19.1,19.1,19,18.8,18.7,16.5,16,16.8,16.5,15.8,15.2,13.6,13.2,13.3,14.6,14.1,15.8,15.4,16,17.2,17.9,18.4,18.3,18.4,18.7,19.8,18.7,18.8,18.8,18.8,18.4,18.5,18.1,18,18,17.8,18.1,17.5,17.6,16.9,16.9,16.2,16.8,18,19.3,19.5,19.5,19.5,19.6,19.6,19.6,19.6,19.6,19.5,19.4,19.4,19.2,19.3,19.3,18.7,18.4,18.1,17.8,17.3,17.3,17.3,17.5,18,19,19.6,19.6,20.2,20.4,18.2,19.6,18.5,18.9,15.5,15.6,15.7,16.1,16,15.6,15.8,15.6,15.7,16,15.9,16,15.2,16,16.6,17.5,17.6,17.6,17.9,17.5,17.8,17.5,17.4,17.4,16.6,15.3,16.2,15.9,15.3,15.3,14.6,15.3,13.3,12.5,13.8,13.8,13,11.3,12.6,15.6,16.2,16.2,17.4,17.7,17.7,18,17.7,17.7,15.8,15,15.8,15.3,13.7,13.7,12.1,11.3,12,11.6,13,12.9,12.7,10,12.3,15.3,16.2,16.3,17.1,16.8,17.7,17.7,17.4,17.4,16.3,16.2,15.8,15.5,13.8,13.3,12.7,11.1,10.5,11.3,12,12.2,12.5,13.9,13.4,16.1,16.8,16.6,16.9,17.2,16.8,17.1,17,17.1,16.7,16.6,16,15.8,16,16,15,14.2,13.7,15.2,13.6,13.6,13.4,14.3,15.6,16.5,16.8,16.8,16.9,17.2,17.4,17.4,17.3,17.3,15.7,14.4,15.4,14.8,14.6,14.6,12.1,11.7,10.6,13.8,13.6,13.6,12.5,14,14.9,15.3,16,16,15.9,16.3,16,16.3,16.2,16.2,15.1,15,14.5,14.8,14.6,14.6,13.7,13.3,12.7,12.9,12.4,12.4,11.7,12.3,13.3,14.8,15.8,15.8,16.2,16.2,16.4,16.4,16,16.1,15.8,16,15.6,15.8,15.8,15.8,14.1,14.2,13.8,13.4,13.6,13.6,12.7,13.6,14.1,15.2,16,16,17.6,17.3,17.3,17.2,17,17,16.2,15.9,15,15.3,15.5,15.5,14.4,13.7,13.4,13.4,12.5,12.5,12.5,13.2,14.3,15,16.3,16.3,17.2,17.5,17.7,17.7,17.6,17.6,16.8,16.6,15.9,15.4,15.4,15.4,14.6,13.6,12.1,12.3,12.9,14.7,13.2,13.9,14.5,15.7,17.2,15.8,18.8,18.7,18,17.8,17.8,17.8,17.4,16,17.8,15.5,15.4,16.9,15.8,14.1,12.9,14.9,14.6,14.6,13.9,15.8,16.8,18,18.3,18.3,19.4,18.6,16.5,16.6,16.5,16.5,15.8,14.4,15.9,15.9,15.9,15.9,16.4,15,15.3,14.8,14.5,14.5,15.3,15.9,15.6,16,17.9,17.9,18.1,18,18.2,17.7,16.8,16.8,14.9,15.1,14.6,14.8,14.9,14.9,13,14.1,14.1,13.9,14.2,14.2,13.2,13.7,11.8,12.1,13.2,13.2,12.6,12.7,12.4,12.2,12.6,12.6,11.9,12.1,11.9,12.1,11.7,11.7,10.9,11.2,10.7,10.7,10.2,10.2,10.6,11.7,12.1,12.8,12.3,12.3,13,13.3,13.7,14.1,14.1,14,13.9,13.3,13,12.8,12.7,12.7,11.3,11.1,12.5,12,12.1,12.1,11.9,11.4,14.5,13.6,14,14,15.9,15.7,15.8,15.7,15.7,15.8,13.8,13.2,14.3,14.6,13.3,13.3,11.2,11.7,12.5,12.5,12.1,12.1,10.9,10.8,11.2,17.4,16.2,14.7,15.4,15.6,15.3,15.3,15.3,15.3,14.4,11.9,13.9,12,11.9,11.6,10,10.2,10.3,9.7,10.2,10.2,9.6,8.6,9.5,13.2,13.8,13.8,14.6,16.8,16.8,15.7,15.6,15.6,14.9,13.6,14.1,14.2,12.3,12.3,11,10.2,10.1,11.8,11.6,11.6,10.7,11.3,12.5,13.8,14.3,14.2,15.5,15.6,16,15.6,15.6,15.6,14,13.9,14.4,14.5,12.9,12.7,10.6,11.4,11.6,12.7,15.7,16.8,17.6,17.9,18.6,21.7,23.6,20.1,23.2,22.4,22.3,19.3,19,18.6,17.4,17.6,17.8,17.2,16.9,17.1,15.7,13.6,17.1,16.3,16.3,16.8,15.4,12.8,18.4,18,17.7,17.7,19.1,19.1,18.8,16.2,15.6,15.6,14.6,14.1,14.3,13.6,11.6,11.8,11,12.6,11.5,11.8,11.5,11.5,11.3,8.5,12.9,13.5,14.6,14.6,14.8,15,15,15.4,15.2,15.2,15.1,14.4,14.2,13.9,14,14,13.6,12.9,12.4,13.2,12.7,12.7,12.7,13.2,14.3,15.6,16,16,16.2,16.6,16.4,15.5,15.7,17.1,15.5,15.6,17.3,16.9,16.7,16.7,16.1,16.1,15.8,14.8,14.6,14.6,13.6,14.3,15.5,16.7,17.1,17.1,18,17.7,17.1,17.3,17.5,17.5,16.4,16.2,16.2,15.6,15.3,15.3,15.4,15,14.7,14.3,14.1,14.1,12.9,13.3,15.4,16.3,16.9,16.9,17.1,17.1,17.2,17.2,16.7,16.7,15.7,14.9,14.6,13.8,13.4,13.3,13.4,12.9,11.5,13.2,12.9,12.9,10.5,13.3,12.3,13.6,13.3,13.3,14,13.6,12.3,13.1,11.7,11.7,10.6,9.8,10,9.5,9.1,9.1,8.8,8.9,8.4,8.3,8.4,8.4,7.8,6.9,8.6,10.5,10.6,9.6,12.5,12,11.9,11.9,11.6,11.6,10.7,9,10.8,9.5,8.6,8.6,8.4,6.9,6.8,7.7,6.7,6.7,6,5.9,8.5,9.4,10.6,10.4,10.7,11.5,12.1,11.9,11.9,13,11.6,10.3,9.2,8,6.7,6.5,6.2,6.2,6,5.9,5.5,5.5,5.3,5.4,7,10.8,11.2,11.2,12.1,12.6,12.5,12.8,12.6,12.6,11.6,9.9,10.7,10.5,10.7,10.7,8.6,8.5,8.7,8.5,7.1,8.1,7.6,5.4,6.8,11,11.7,11.7,12.7,13.3,13.5,13.5,13.5,13.5,12.2,11.8,11.4,11.5,11,11,9.5,9.1,9.1,9.1,8.6,6.8,7.6,5.8,6,11.2,12.3,12.3,13.3,13.2,13.7,13.9,14.1,14.1,12.8,12.6,11.9,11.4,10.5,11.9,10.4,9.8,9.5,9.3,9.1,7.3,7,7.2,6.9,11,12.6,12.6,14.1,13.4,13.8,14.7,14.7,13.5,11.2,10.7,10.9,12,13.1,14.8,16.4,16.4,16.6,16.5,16.5,16.5,16,16.4,17,18,18.2,18.2,17.7,18.4,17.9,18,17.5,17.5,17.2,17,16.9,14.5,13.6,13.6,12.1,11.6,13.5,11.2,10.5,10.5,10.5,10.4,10.4,10.1,10.2,10.2,11.9,11.9,11.4,10.9,10.8,10.8,10.1,9.9,9.7,9.5,8.9,8.9,8.9,9.1,6.5,7.8,8.1,5.7,7.3,5.5,6.1,9.4,10.6,10.6,11.2,10.8,10.8,11,10.1,10.1,8.9,8.4,8.6,8.3,8.5,8.5,7.9,7.8,7.7,7,6,6,6.7,7.8,7.9,8.6,10.2,10.2,11.7,12.4,11.4,11.4,11.3,11.3,10.2,9.7,9.5,9.7,9.4,9.4,9.2,8.9,8.9,8.9,8.6,9.8,8.1,7,8.1,11,11.4,11.4,12.1,13.4,12.2,12.7,12.6,12.6,10.8,11.4,9.6,9,9.9,8.8,8.2,8,7,9.1,6.5,6.6,6.5,6.3,7.7,10.2,12.6,12.6,14,14,13.3,13.5,13.4,13.4,13.4,13.1,12.7,11.5,11.2,11.1,11.2,10.5,10.5,9.8,9,9,7.7,5.7,8.6,11.7,12.4,12.4,13.1,13.2,13.4,13.7,13.4,13.4,10.8,12,11.8,11.5,11.3,11.3,10.7,10.7,10.5,9.9,9.8,9.8,9.3,7,8.4,10.1,12.8,12.8,13.7,14.1,14.6,14.2,14.1,14.1,11,11.4,12.8,11.1,11.8,11.8,11.4,10.9,10.9,10.6,10.7,10.7,9,7.9,7.8,15.3,13.8,13.9,14.5,14.6,14.5,14.6,14.3,14.4,12.6,11.6,12.8,12.6,10.9,10.9,9.9,10.7,10.6,9.9,9.7,9.7,9.3,10,8.2,12.3,13.1,13.1,14.2,13.9,13.8,13.4,13.2,13.2,13,11.3,12.3,11.6,10.9,10.9,10.2,10.5,9.5,9.6,9,9,8.7,9.7,11.8,12.3,13.5,14.9,15.1,14.8,14.6,14.8,14.8,14.8,14.2,14,13.2,13.2,13.7,13.7,11.2,10.2,10.1,11.4,11.4,11.4,11.4,11.4,12.5,14.1,14.3,14.3,17.2,14.6,15.3,14.6,14.6,14.6,15,14.8,14.8,14.2,13.8,13.8,12.3,12.1,12.1,11.6,11.7,11.7,11.4,11.9,12.8,14,15.1,15.1,16.9,16.7,16.1,16.4,15.9,16,15.3,15.4,14.8,15,14.7,14.7,13.9,14,13.5,13.3,13.1,13.1,12.8,13.3,13.1,13.8,12.7,12.6,14.6,14.9,15.2,15.4,15.4,15.4,15.2,14.8,14.4,14,14,14,13.4,11.1,12.9,12.9,12.4,12.4,12.2,11.9,13.1,14.1,15.5,15.5,15.9,15.4,15.6,15.1,14.9,13.5,14.6,14.2,13.7,10.6,11.2,13.1,14.2,12.2,11.2,11.2,11.5,11.5,13.3,15,14.2,10.4,9.1,8.1,9.2,8.8,7.8,7.8,7.2,7.2,6.2,5.6,4.9,4.2,3.5,3.4,1.5,0.7,0.4,-0.3,-0.3,-0.4,-0.9,-0.4,0.4,2.6,6.2,5.9,6.9,7.2,8.2,7.8,7.8,7.8,5.3,4.9,4.5,3.6,3.6,3.7,4.3,2.8,1.3,1.4,1,1.1,0.7,0.9,0.9,2.5,7.5,7.2,9,8.9,8.7,8.8,8.5,8.5,6.1,4.9,6.7,4.2,4.6,4.6,4.4,4.2,3.2,2.2,2.2,1.9,0.9,0.7,1.4,3.8,5.6,8.1,9.6,9.2,8.8,9.2,8.8,8.8,6.7,6.5,7,6,5.5,5.5,5.2,4.9,4.5,2.8,2.2,2,2.3,2.1,2.6,4.8,7.8,7.8,9.9,8.8,9.4,9.3,9.2,9.2,7.8,7.3,7.2,6.9,6.3,6.3,5.9,5.7,5.8,4.7,4.8,4.7,6.8,4.8,4.8,5.8,9.3,8,8.8,9.2,7.7,9.9,9.5,9.5,7.8,7.1,8.3,7.9,7.6,7.6,5.6,5.6,5.3,3.9,3.5,3.3,3.3,3.5,4.1,7.5,8.7,8.7,10.1,10.4,10.7,10.5,10.5,10.3,8.3,8.7,8.9,6.7,7.9,8,7.2,6.6,6.4,5.6,5.8,5.8,5.1,5.6,6.2,7.5,8.6,8.6,11.6,11.1,10,8.8,8.5,8.9,7.5,6.1,5.1,4.5,4.1,4.6,2.8,3,0.9,0.2,0.7,0.6,0.4,0.3,0.7,1.8,5.9,5.4,6.8,8.1,8,8,7.9,8,7.4,7.6,6.3,4.2,3.7,3.4,2.5,2.8,3,-0.2,-0.4,-0.5,-0.4,-0.9,-0.8,1.9,4.1,6.2,6.9,6.6,7.6,7.2,6.9,7.2,5.3,4.5,4.5,3.8,2.4,2.2,1.5,1.5,0.8,0.5,0.3,-0.3,0.3,-0.5,0.4,2.8,6.4,5.5,7.6,8.1,8.6,8.5,8.7,9.9,7.4,7,7,6.6,6.5,6.5,4.7,4.2,4.9,4.6,4.5,3.3,3.5,2.8,3,5.6,8.1,9.6,14.4,14.8,14,13.4,12.4,12.4,10.5,9.6,9,8.8,8.3,8.3,6.8,6.9,6.4,4.4,4.3,4.1,4.1,4.2,3.8,6.6,8.5,10.4,12.3,12.8,12.3,12,12.2,12.2,10.3,9.9,9.1,8.2,6.9,7.1,7.5,7,6.8,6.4,5.8,4.5,3.9,3.8,3.6,6.6,9.3,9.3,10.9,11.6,11.8,11.5,11.2,11.2,10,9.7,10.3,8,7.2,7.3,7.1,6.8,6.3,6,5.5,5.5,5.6,5.7,5.1,8.4,9.4,9.4,11.1,11.7,12.8,12.8,11.4,12.7,9.4,9.1,8.8,8.9,9,9.3,9.7,9.5,9.4,9.3,9.2,8.7,9.1,8.8,7.6,10.6,11.3,11.3,11.4,12.1,11.6,11.4,11.9,11.9,11.2,11.7,9.4,9.4,10.6,10.6,9.3,9,8.7,8.2,8.2,8.2,7.8,5.8,8.2,8.5,8.7,8.8,10.2,8.7,9.5,8.9,8.5,8.5,8.3,8,8,7.3,7.5,6.5,6.9,6.7,5.4,4.8,4.5,5.3,5,4.2,4.7,4.1,6.9,6.9,8.7,8.7,9.7,8.9,7.6,10.4,9.1,7.2,7.1,6.7,6.3,5.2,5.9,5.6,2.6,1.7,2.4,2.6,3.7,2.4,3.8,4.1,5,6.8,9.8,9.7,9.1,9.2,10,7.9,6.6,7.5,7.1,7.2,6.8,6.8,6.4,4.7,4.1,3.3,3.2,3.3,3.9,3.7,3.4,4.9,7.2,8.1,11.6,11.4,11.6,11.6,11.6,13.5,8.3,9.5,11.2,8.6,8.3,6.9,8.3,8.3,8.5,9.1,8.7,8.7,9,9.2,9.7,10,11.3,11.3,12,12,11.9,12.6,12.2,12.2,12.3,12.2,12,12.2,12,12,12.1,12.1,11.9,11.8,12.1,12.1,11.9,11.9,9.2,11.6,12.8,13.5,16.5,16.6,16.9,14.3,14.1,14.1,14,13.5,13.3,13.5,12.6,12.6,12.4,11.9,12.1,8.7,8.2,7.9,7.8,8.1,7.9,8.6,11.4,11.6,14.2,13.3,15.9,13.5,13.1,13.1,12.3,11.5,11.7,11.7,11.4,11.4,10.1,9.9,9.3,9.1,8.8,8.8,8.3,8.2,7.3,8.5,9.5,11,13.9,14.9,12.1,11.9,12.1,12.1,11.4,11,10.4,10,9.7,9.7,8,7.5,6.7,6.5,6.2,4.4,3.8,5.6,6.3,6.9,7.5,8.7,13.1,12.9,12.1,12.3,12.8,12.8,9.6,11.2,9.1,9,8.9,10.7,10.8,10.8,11.4,9.2,9.3,8.9,9,9.2,9,8.8,9.5,9.5,13.5,12.8,12.5,12.4,12.9,11.1,10.4,9.7,9.2,9.2,8.7,8.7,8.7,8.5,8.2,6.3,6.1,6,5.9,5.8,4.8,7.7,9.2,9.3,12.6,13.4,13.8,11.1,10.9,13,9.9,12.5,9.5,11.5,8.5,8.5,7.7,7.5,6.3,4.3,4.5,4.6,5.3,5.6,3.9,5.1,8.9,7.8,7.4,8.3,7.8,8.3,7.9,9.7,7.6,8.3,6.9,4.6,5.7,4,4.5,2.9,1.6,0.7,0.4,0.1,0.2,0.1,1,2.2,3.6,6.3,5.5,9.2,8.7,8.8,11.4,8.4,6.4,7.7,7,5.2,6.4,6.9,4.5,5,5.3,5.6,5.8,3.6,5.1,4.9,5.3,5.4,8.3,6.6,7.5,7.8,9.8,9.4,10.3,10.7,8.6,7.6,6.6,5.4,5.4,6.7,4.4,4.4,4.3,3.4,3.8,3,3.3,3.3,3.8,4.3,6.3,7.3,9.6,9.3,8.2,8.5,8.7,8.7,8.1,6.5,5.9,6.5,6.7,6.7,6.9,6.4,6.1,5.4,4.8,4.8,3.9,4.7,3.9,4.5,6.8,8.4,11.5,11.5,11.1,10.6,10.7,10.7,10.4,10.5,10.3,10,9.5,9.5,8.2,8,8,4.9,5.5,5.9,6.1,6.4,3.5,6.3,9,9,9.9,10.3,10.9,10.3,10.5,10.4,9.4,9.1,8.3,8.1,7.8,7.9,7,6.2,4.6,4.2,3.7,3.3,3.7,3.6,2.1,3.8,7.2,8.6,9.5,10,10.3,10.9,10,11.5,7.9,9.1,8.6,8.6,7.8,7.8,7,6.7,4.6,3.7,3.9,3.6,3.4,3.3,2.2,3.4,5.9,8.6,10.5,11.6,11.5,11.4,11.6,11.6,8.2,8.2,9.2,8.5,8.3,8.3,7.5,6.2,6,3.6,4.4,4.2,4.3,4.3,4.4,3.4,6.1,8,10.9,10,9.9,10.2,9.8,9.8,9.4,10.7,8.4,8.7,8,8,7.8,7.2,6.7,4.6,4.1,3.9,5.5,3.4,4,5.7,7.4,9,10.5,10.5,10.4,10.8,10.6,10.5,8.2,7.9,8.6,8.3,8,8,6.8,6.3,6.3,4.4,2.9,2.5,3.5,2.5,3.1,4.7,5.7,8.6,9.9,10,10.3,10.8,10.3,10.3,8.2,9.4,8.9,8.1,8.3,8.3,7.1,6.8,6,3.7,3.9,3.6,4.1,3,3.4,4.6,7.1,8.7,9.8,10.9,10.5,10.5,10.4,10.3,8,7.7,7.2,8.6,7.9,7.9,6.3,6,5.8,4.2,4.1,3,3.7,3.5,4,6.4,6.1,8.7,9.2,9.4,9.8,9.9,9.8,9.8,9.4,9,9,8.5,8.2,8.2,8.2,8.5,8,8.2,7.7,7.7,7.5,7.2,5.6,8.5,8.8,8.8,9.2,9.5,9.2,9.7,9.5,9.5,9,8.5,7.5,7.2,7.2,7.2,6.7,6.3,5.8,3.6,5,3.5,3,2.7,2.7,3.8,6.3,6.3,6.8,6.3,6.2,5.8,6.5,6.5,6.5,6.3,6.5,6.1,5.5,5.5,5.4,6.7,6,1.7,1.8,1.7,1.5,1.1,0.6,2.2,2.8,4.1,3.2,4.3,4.1,3.5,3.5,3.5,2.7,2.8,3.5,2.4,1.6,0.9,0.9,0.9,0.4,-0.1,-0.2,-0.2,-0.2,-0.7,-0.7,0.6,2.5,2.5,3.8,5.2,4.1,4.3,4.4,4.4,3.1,2.2,1.4,1.9,2.1,0.8,0.4,-0.3,-0.7,-1.9,-1.4,-1.6,-1.7,-2,3,-1.3,0.9,1.8,2.9,3.8,4.1,3.8,4.4,4.4,3.3,2.8,2.2,2,1.6,0.8,-0.5,-0.3,-0.7,-0.5,-0.4,-0.6,-1,-0.6,0.6,2.6,3.5,3.5,5.3,3.5,5.8,5.6,5.3,5.3,4.5,5,5,5,5.3,3.8]},
{"id":"climate.stockholm","kind":"climate","name":"Stockholm Arlanda, Sweden","asOf":"2026-10-18","sources":[{"id":"onebuilding-tmyx","url":"https://climate.onebuilding.org/WMO_Region_6_Europe/SWE_Sweden/ST_Stockholm/SWE_ST_Stockholm.Arlanda.AP.024600_TMYx.2009-2023.zip","title":"OneBuilding TMYx 2009–2023 typical year, Stockholm Arlanda, Sweden"}],"summary":"Typical-year hourly dry-bulb and wet-bulb for Stockholm Arlanda, Sweden (TMYx 2009–2023 from NOAA ISD and ERA5). Wet-bulb is solved from dry-bulb, dew point and station pressure with the ASHRAE psychrometric equations, capped at the 50-year extreme wet-bulb of 23.9 °C (0 h capped).","city":"Stockholm","lat":59.627,"lon":17.954,"designDryBulbC":{"value":27.3,"unit":"°C","basis":"textbook","source":"https://climate.onebuilding.org/WMO_Region_6_Europe/SWE_Sweden/ST_Stockholm/SWE_ST_Stockholm.Arlanda.AP.024600_TMYx.2009-2023.zip","note":"0.4 % annual cooling design dry-bulb from the EPW design-conditions header (2025 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information)."},"dryBulbC":[-5.1,-5.4,-5.9,-5.9,-6.9,-5.4,-6.2,-7.3,-8.2,-8.3,-7.2,-5.9,-5.3,-5.1,-5.4,-6.4,-8.2,-8.2,-9.6,-9.6,-9.7,-9.9,-11.1,-9.5,-9.7,-10,-11,-10.4,-10.1,-10.6,-10.5,-11.4,-10.9,-11,-11.6,-8.1,-8.4,-7.8,-7.6,-8,-8.3,-7.5,-6.6,-5.5,-5.7,-5.8,-6.4,-6.5,-5.9,-5.9,-6.4,-6.9,-8.1,-8.3,-7.3,-6.3,-6,-6.8,-7.1,-6.7,-6.1,-5.5,-5.5,-6.2,-7.2,-6.2,-6.9,-8,-8.6,-8,-8.4,-8.7,-8.9,-10.1,-11.1,-11.4,-11.9,-12.4,-12.7,-12.7,-13.5,-13.8,-13.2,-12.3,-11,-10.7,-11.1,-12.2,-14.2,-14,-15.3,-15.6,-16.5,-16.4,-14.9,-15,-14.7,-14.6,-13.9,-12.6,-11.3,-10.3,-9.4,-9.9,-9.3,-9.1,-9.8,-11.1,-10.7,-10.4,-10.2,-10.5,-10,-9.9,-9.1,-8.6,-8,-7.4,-7.3,-6.6,-5.8,-4.8,-4.6,-4.7,-5.1,-5.1,-4.6,-4.2,-4.1,-3.7,-2.9,-2.3,-1.9,-1.1,-0.7,-0.3,0.1,0.1,0,0.3,0,-0.9,-1.8,-2.6,-3.3,-4.1,-4.6,-4.8,-5.4,-6.3,-7.1,-7.5,-7.4,-7.8,-7.1,-6.8,-6.6,-6.4,-6.6,-7.3,-8.1,-8.7,-8.9,-9.1,-9.3,-11.6,-11,-10.4,-10.3,-10.5,-12,-11.9,-12.4,-11.4,-12.3,-9.8,-9.7,-10.2,-7.9,-6.2,-4.3,-3.2,-2.3,-2.2,-1.3,-0.5,0.4,0.7,0.3,1.2,1.7,3.1,2.4,2.5,2.6,3.2,3.1,4,3.7,3.9,4.1,4.7,4.4,4.9,5.8,5.9,5.4,2.5,0.8,-0.3,-1.3,-2.2,-1.3,-1.6,-1.5,-1.1,-0.7,-0.5,-1.4,-1.3,-1.8,-2.5,-0.9,-0.8,0.4,0.5,0.2,1.3,2.2,2.6,2.7,2,2,1.9,1.8,1.8,1.9,2,2,2.6,2,2.2,2.3,1.7,1.8,1.4,1.5,1.7,1.6,2.2,2.5,2.8,2.9,3,3.3,3.3,3.4,3.4,3.2,3.4,3.3,3.8,4.1,4.3,4.5,5.2,5.3,5.2,5.3,5.4,5.6,5.7,5.5,5.5,5.5,5.4,5.4,5.9,5.8,5.7,5.6,5.6,5.7,6,6.1,5.8,5.5,5.1,5,5.1,5.2,5.3,5,4.3,4.2,4.4,4.3,4.3,4.3,4.4,4.7,4.6,5.3,5.5,5.3,5.1,5,4.7,4.5,5.4,4.4,4.2,4,4.5,4.1,2.7,3,2.6,2.1,2,1.8,1.8,2,2.4,2.9,3.1,2.8,1.4,0.3,-0.2,-0.9,-0.8,-1.8,-1.2,-0.6,0.2,0.2,0,-0.3,-0.6,-1.1,-1.3,-1.4,-2.3,-2.5,-2.9,-2.8,-3,-3.3,-3.5,-3.8,-3.7,-4.1,-4.8,-5.7,-6.1,-5.7,-5.9,-6.7,-8,-8.4,-8.8,-9,-9.5,-9.8,-10.4,-11.2,-11.1,-11.7,-11.6,-9.7,-7.6,-6.2,-5.1,-4.8,-6,-8,-9.2,-10.3,-10.1,-6.3,-8.9,-10.5,-10.8,-10.8,-11.9,-11.5,-11.6,-10.9,-10.8,-9.2,-8,-8.3,-7.9,-6.3,-3.7,-2.9,-2.6,-2.8,-3.2,-4,-4.1,-3.8,-3.6,-3,-2.8,-2.3,-2.6,-2.4,-2.6,-2.8,-2.8,-2.6,-2.5,-2.1,-1.7,-1.5,-1.4,-1.2,-0.9,-1,-0.9,-0.9,-0.7,-0.6,-0.8,-0.8,-1.3,-0.9,-0.8,-1.1,-0.6,-0.7,-0.8,-0.8,-0.5,-0.6,-0.7,-0.8,-0.7,-0.6,-0.6,-1,-1,-0.7,-0.5,-0.1,-0.1,0,0.1,0.4,0.7,0.8,0.9,1,1,1,1.1,0.9,0.9,1.2,1,1.4,1.2,1.5,1.6,1.6,1.8,1.9,1.4,1.3,0.8,0.7,1,1.1,1.3,1.1,1,0.7,0.4,-0.5,-0.1,-0.6,-1.4,-1,-2,-1.6,-1.9,-2.1,-2,-1.8,0,0.4,0.4,0.4,0.2,0,0.1,-0.4,-0.2,-0.5,-0.3,0,0.3,0.4,0.3,-0.6,-1.1,-0.3,0,-0.3,-0.3,0.1,-0.2,-0.2,0,0.3,0.3,0.2,0.1,0,-0.1,-0.2,-0.4,-0.5,-0.5,-0.7,-0.7,-0.9,-0.9,-0.8,-0.7,-0.7,-0.8,-0.7,-1.1,-0.6,-0.4,0.3,1,1.4,1.1,1.4,1.4,1.2,1.2,1.1,1.3,1.2,1.2,1.1,0.8,1,0.8,0.8,0.8,0.9,1,0.9,0.9,0.8,1,0.8,1.3,1.7,1.6,1.3,1.5,1.4,1.4,1.4,1.6,1.6,1.7,1.7,1.9,2,2,2,1.7,1.3,1.6,1.5,1.4,1.4,1.3,1.3,0.8,0.9,1.1,1.4,1.6,1.5,1.5,1.1,1.5,1.2,1,1,1.1,1.1,1.1,1.3,1.3,1.2,1,0.9,0.9,0.7,0.6,0.6,0.6,0.7,0.6,0.5,0.5,0.4,0.5,0.2,0.1,0.1,0.1,0,-0.1,-0.3,-0.3,-0.4,-0.5,-0.6,-1,-0.7,-0.7,-0.7,-0.7,-0.5,-0.5,-0.3,0,-0.3,-0.3,-0.5,-0.4,-0.5,-0.6,-0.7,-0.6,-0.7,-0.7,-0.7,-0.6,-0.5,-0.6,-0.5,0,-0.3,-0.1,-0.1,-0.2,0.2,0,0.2,0.2,0.3,0.2,0.2,0.1,0.2,0.3,0.4,0.3,0.3,0.1,0.2,0.2,0.1,0,0.4,0,0.4,0.3,0.2,-0.9,-1.5,-1.8,-2.2,-2.8,-3.8,-3.7,-3.8,-3.8,-3.7,-3.4,-3.4,-3.2,-2.9,-2.6,-2.5,-2.5,-2.5,-2.4,-2.5,-2,-2.5,-2.5,-2.5,-2.4,-2,-1.8,-1.4,-1.5,-1.3,-1.4,-1.4,-1.5,-1.6,-1.6,-1.7,-1.8,-2,-1.9,-1.8,-1.9,-2,-2.1,-2.2,-2.2,-2.2,-2.3,-2.3,-2.3,-1.8,-1.3,-0.7,-0.8,-1.1,-1.4,-2.1,-3,-5.4,-5.7,-6.1,-6.4,-6.4,-6.3,-5.4,-4.9,-4.5,-4.2,-3.9,-3.6,-4,-3.5,-3,-3,-3,-3,-3,-2.4,-2,-1,-2,-2,-2,-2.5,-3,-2,-2,-3,-3,-3.4,-3,-3,-3,-4,-4,-3.7,-5,-5,-4,-4,-4,-4.2,-4,-4,-5,-7,-8,-8.9,-10,-9,-9,-11,-11,-10,-11,-12,-12,-13,-13,-13,-12,-11,-6,-5,-4,-3.2,-3,-3,-4,-3,-3,-2.7,-3,-3,-3,-4,-4,-4.2,-5,-5,-5,-5,-6,-5.9,-7,-7,-6,-5,-4,-3.7,-4,-4,-6,-8,-9,-9.2,-10,-9,-10,-10,-10,-9.7,-8,-8,-7,-5,-4,-3.4,-3,-3,-4,-3,-3,-2.7,-2,-2,-2,-3,-3,-3.2,-3,-4,-4,-4,-4,-4.2,-4,-6,-5,-5,-6,-6,-7,-7,-4,-3,-2,-0.5,0.3,-1,-2,-3,-3,-3,-3,-3,-3,-1,-1,-1.2,0,0,0.2,0.7,1,1.2,1.3,1.6,2,2,2,2.8,2.9,2.8,3,3,3,2.7,3,2,2,2,2,2,2,2,2,2,2,2.1,3,3,4,4,4,4.5,5,5,5,4,4,3.5,3,3,2,1,1,0.7,0.6,0.7,1,1.1,1,1.2,1,2,2,2,2,2.2,3,2.9,2,2,2,2,2,2.8,3,2.6,2,2,2,1.4,0.8,0.4,0.3,0.4,0.3,0.7,1.4,2,2,2.5,2.1,1.4,0.6,0,0,-0.2,-2,-3,-2,0,0.2,0.7,1.4,2,2,1.3,-1,-1.7,-2,-2,-2,-2,-2,0.2,0.4,0.1,-2,-3,-4,-5.2,-7,-6,-7,-7,-6,-6.7,-5,-6,-3,-4,-3,-2.5,-3,-2,-1,0.7,1.8,2.5,2.7,2.3,1.6,1,0.8,1,1,0.7,0.7,1,0.9,1.2,1,1,0.8,0.6,0.6,0.4,0.3,1.2,3,4,5,5.2,6,6,5,5,5,4.5,4,4.3,4,4,4,3,2.4,2,1,0.2,-1,-0.7,1,0.4,2,5,6,7,7,7,6,3,1.9,1,0.1,0,0,1,1,0.1,0.4,0.7,1,1,1.4,1.5,2,2,2,2,2.7,2.2,2,2,2,1.8,1.5,1.3,1,0.8,0.7,0.6,0.6,0.7,0.7,0.7,0.9,1,1,1,1,1.4,2,2,2.8,2.6,3,3,3,3,3,3.5,3,3,3,2.7,2,2.4,2,2.8,3.1,3.2,3.3,2.6,3,3,4,4,4,4.1,4.1,3,2,2,3,3,3,3,3,3,3,3,2.4,1.4,1,0.9,1,1.1,1,1,1.5,2,3,2.7,3,3,3,2.8,2,1.5,1,0.4,0,-1,-1,-1.7,-2,-2,-2,-1,-2,-2,-2,-1,0,1,1.5,1.6,2.1,1.9,1.4,0.5,-1,-1.4,-2,-3,-3,-3,-4,-3.7,-4,-4,-5,-3,-3,-2.4,-3,-1,0,0.3,0.5,1.1,2.9,2.4,1.6,1,0.4,-0.4,-1,-2,-3,-3,-3,-3.4,-3,-3,-3,-3,-3,-2.2,-2,-2,-1,-1,-1,-1.2,-2,-2,-3,-3,-3,-3.2,-3,-3,-3,-3,-4,-3.7,-4,-4,-4,-4,-4,-4.7,-4,-3,-3,-2,-3,-2.5,-3,-3,-3,-3,-3,-3.2,-3,-3,-3,-2,-2,-2.5,-2,-2,-2,-2,-2,-1.5,-1,-1,-1,0,0.2,0.4,0.4,0.3,0.1,-1,-1,-0.9,-1,-2,-2,-2,-2,-2.5,-3,-2,-3,-3,-4,-2.9,-3,-2,-2,-2,-1,-0.9,0,0,-1,-1,-2,-2.5,-3,-3,-3,-3,-3,-3.2,-3,-2,-2,-2,-2,-1.7,-2,-2,-1,-1,-1,-1.5,-2,-1,-2,-3,-3,-3.5,-4,-5,-5,-5,-4,-4.4,-5,-5,-5,-5,-4,-4.2,-4,-3,-2,0.5,1.1,1.4,1.5,1.3,1,-1,-3,-4.7,-6,-6,-6,-7,-7,-6.2,-6,-5,-4,-3,-3,-2,0,2,3,5,6,6.7,7,8,6,4,3,1.6,0.6,0.4,0.1,0.4,0.3,0.3,0.2,0.2,0.1,2,2,1.5,0.4,2,4,5,7,7.1,7,7,6,5,3.1,2.6,2.4,-0.1,-3.2,-6.3,-9.8,-11,-11.9,-12.7,-13.2,-13.1,-13.5,-13.8,-12.1,-8.7,-4.6,-3.2,-3,-2.7,-1.6,-1.6,-2.2,-2.1,-2.2,-2,-2.7,-3,-2.9,-2.4,-2.2,-2.1,-2.2,-2.2,-1.8,-1.9,-1.5,-1.3,-0.8,-0.4,0.1,0.3,0.7,0.9,1.1,1,0.6,0.2,0.4,0.2,0,0,0.1,0.1,0.1,0.1,0.1,0.3,0.1,0,-0.1,0.1,0.1,0.4,0.9,1.6,1.5,1.8,2.3,2.5,2.7,2.1,1.9,1.9,1.7,1.6,1.6,1.6,1.4,1.3,1.2,1,0.9,0.8,0.8,0.9,1.1,1.7,2.1,2.5,2.4,2.9,3.1,2.9,2.5,1.9,1.3,1,1,1,0.9,0.6,0.6,0.5,0.4,0.3,0.2,0.2,0.2,0.3,0.4,0.7,1.1,1.6,1.5,2.1,2.6,2.5,1.9,0.8,0.2,0.6,0.2,0.4,0.5,0.6,0.7,0.6,0.5,0.2,0.2,0.1,0.3,0.3,0.9,1.3,1.9,2.3,2,1.9,1.6,0.9,0.8,0.3,-0.1,0,0.6,0,0.1,0.3,0.3,0.2,0.1,0,0,0.1,0.1,0.1,0.2,0.3,0.7,1.2,1.4,1.4,1.4,1.4,0.9,0.4,0.7,0.3,-0.1,-0.3,-0.6,-0.5,-0.5,-0.6,-0.6,-0.8,-0.8,-0.8,-1.2,-1.1,-0.8,0.5,1,2,2.4,2.3,2.2,2,1.7,1.1,0.8,0.6,0.6,0.4,0.5,0.3,0.3,0.3,0.3,0.2,0.1,0.1,0.2,0.1,0.5,0.8,0.9,1.8,2,2.3,2.3,2.2,1.6,0.9,0.8,0.6,0.3,0,0,0.2,0.2,0.2,0.1,-0.2,-0.4,-0.7,-0.7,-0.8,-0.9,-1,-1,-1,-1,-1,-1,-0.8,-1,-1,-1.5,-1.7,-1.7,-1.8,-1.7,-1.7,-1.5,-1.7,-1.7,-1.9,-2.2,-2.7,-2.8,-2.8,-2.4,-1.7,-1.3,-0.9,-0.4,-0.3,-0.6,-0.6,-0.7,-0.7,-0.8,-1,-1.4,-1.4,-1.5,-1.6,-1.7,-2,-2.2,-2.3,-2.5,-2.6,-2.6,-2.8,-2.6,-1.8,-1.1,-0.2,-0.3,0.2,0.3,0.4,0.1,-0.1,0,-0.4,-0.4,-0.3,-0.2,-0.2,-0.1,0.1,-0.1,-0.4,-1.4,-1.3,-2.2,-1.5,-0.3,0.7,1.1,1.5,1.8,2.6,2.3,2.4,2,1.1,0.5,0.2,0.2,0.1,0.1,0.5,0.7,0.6,0.6,0.6,0.6,0.6,0.6,0.6,0.8,1.2,1.8,2.3,2.2,2.5,2.1,1.9,1.7,1.4,1,0.9,0.8,0.4,0.2,0.7,0.6,0.5,0,0.5,0.4,0.4,0.3,0.4,0,1,1.9,2.7,3.2,3.9,4.3,5,3.2,2.3,0.9,0.2,-0.4,0,0,0,-0.2,-0.5,-1.1,-1.8,-2,-2,-1.7,-1.1,-1.3,0.1,1.6,3.4,3.9,4.5,4.6,4.2,3.1,3.3,3.1,3.1,3,2.8,2.7,2,2,2,1.9,1.7,1.5,1.4,1.3,1.7,1.8,1.7,2.2,3.6,4.4,5,5.6,6,6.1,6,3.4,2.8,2.4,1.8,1.6,1,0.6,0.3,0.9,0.6,0,0,-1,0,0.3,2,3,4,4.3,4,4,5,5,4.1,1.3,-0.1,-1.4,-2.3,-2,-2.7,-3,-2.5,-2.1,-1.7,-1.5,-1.7,-1.7,0,1,1.2,1.8,1.8,1.9,1.4,1.4,0.8,0.4,0,-1.2,-2,-2.9,-4.4,-5.1,-5.5,-6.2,-6.3,-5.6,-3.7,-2.8,-2,-2,-1.2,-0.1,1.4,3.2,3.4,5.2,5.7,4.6,5.5,5.3,5.2,4.1,3.5,3,2.7,2.4,2.9,2.7,2.7,2.2,2.1,2.2,2.2,2.4,2.9,3.3,3.1,3.8,4.5,4.7,5,5.6,5.8,5.8,4.4,1.7,0,0.2,-0.3,-0.5,-1.8,-1.7,-1.3,-1.3,-1.8,-1.8,-2.3,-3.4,-2.6,-0.5,0.9,1.3,1.7,2.1,2.2,2.3,2.3,1.1,0.3,0,-0.9,-0.9,-1.3,-2,-1,-1.6,-2,-1.7,-1.7,-1.7,-2,-2,-2,-2,-1,0,0.1,0.3,0.4,0,0,-0.4,-1,-1.3,-2,-2,-2.2,-2.3,-3.2,-3.3,-3.7,-3.9,-4,-4,-4.1,-4.2,-3.7,-3.1,-1.9,-2.3,-1.8,-1,-1,-1.5,-1.3,-2.3,-2.3,-3.4,-4.2,-5.1,-5.9,-6.4,-6.5,-7.1,-7.8,-8.4,-9,-9.8,-10.4,-9.9,-7.8,-4.6,-2.1,-0.8,-0.8,0.5,0.9,1.1,1,1.2,0.5,-0.5,-1.9,-2.7,-3.2,-3.5,-4,-4.4,-5.3,-5.7,-6.1,-5.9,-6.3,-7,-5,-3.5,-1.1,0.9,2.1,2.2,2.6,2.5,2.8,2.7,1.6,0.3,-0.6,-2,-2.2,-2.4,-4,-5,-5,-4,-4,-4,-4,-4,-2,0,0.6,1,1,2,2.1,1.9,1.5,1.5,0.8,0.4,0.2,0.3,0.4,0.4,0.6,0.8,0.9,0.8,0.8,0.9,1.3,1,1.2,1.5,1.9,2.3,2.5,2.6,3,3.4,3.4,3.2,3.2,1.9,1.3,1,0.8,0.7,1.2,0.8,0.6,0.5,0.4,0.4,0.3,0.4,0.6,0.7,1.5,2.5,3.6,3.6,3.6,5,4.7,3.5,3.1,2.4,1.7,1.5,0.9,0.8,0.9,1.1,0.1,-0.6,-1.5,-2,-1,-0.2,0.3,1.4,2.5,4,4.8,6,6.3,6.4,6.1,6,5.9,5.6,5.4,5.4,5.1,4.9,4.9,5.4,5.4,5.5,5,4.5,4,3.9,4.8,5.9,7,7.6,8.9,9.6,9.9,10,9.1,8.1,7.7,6.3,5.7,5.3,1.8,-1.9,-5.6,-9.3,-9.6,-9.7,-8.9,-7.5,-5.3,-7,-3.9,-1,1.3,3,4.5,5.2,5.7,6.5,6.9,6.6,6.1,6,5.4,5,4.7,4.6,4.6,4.2,3.8,3,3.3,2.1,1.6,1.7,3.4,4.6,5.1,6.2,7,8.6,9.1,9.4,8.4,8.3,7.7,6.8,6.1,5.3,4.5,5.2,4.8,4.6,4.4,3.9,3.6,3.2,2.5,2,3.2,4.4,5.4,6.6,8.1,7.8,7.2,7.4,7.9,7.6,5.7,2.8,1.8,1.6,1.9,1.7,0.9,0.6,0.5,0.4,0.2,0.4,0.6,0.8,1.2,1.8,2.5,3.1,2.9,4.2,4.9,5.5,5.5,6,4.8,4.1,3,1.5,0.3,-1,-2.2,-2.3,-4.3,-5,-4.6,-5.3,-5.6,-3.8,-1.6,1.2,3,3.5,4.2,5.7,5.5,5.9,6.7,5.9,5.8,5.7,3.3,0.4,-1.2,-2.3,-1.8,-2.6,-3.5,-2.9,-3.6,-3.4,-3.1,-3.3,0.5,2.8,4.7,5.6,5.8,6.6,7.3,8.9,7.8,7.7,7.4,6.9,6.3,6.1,6,5.1,4.4,4.1,2.7,2.2,2.3,2.5,2.3,2.1,4.5,6.8,9.2,10.7,12.8,13.6,14,13.8,13.5,12.9,11.9,10.3,8.8,7.5,6.2,5.1,4,4,4,3,2.3,2.3,2.4,3.1,5.7,8.4,8.4,8.8,7.4,10.2,9.6,7,8.8,8.2,9.5,9.4,6.6,5.2,5.1,3.2,1.8,1.5,1.7,1.7,2,1.9,1.9,2.8,4.7,6,7.5,9.2,10.6,11.9,12.4,12.6,12.9,12.8,12.5,11,10.2,9.5,10.1,9,9.4,8.9,8.6,7.7,6.7,5.4,4.5,4.8,5.1,6.1,6.9,7.1,7.8,8,9,8,7.5,7.8,7.8,7.9,6.3,4.5,4.2,3,2.5,2.4,2.3,1.4,0.8,0.5,0.4,1.1,2.3,3.9,4.9,6.2,7.3,8.1,7.9,9,8.2,8.2,7.9,7.2,5.2,2.3,1,-0.8,-2.6,-0.9,-0.5,-1.2,-1.6,-2.5,-1.7,-0.4,2.3,4.1,5.4,6.4,6.9,7.9,8,8.6,8.6,8.9,9,7.9,6.7,6.8,6.7,5.9,5.4,4.4,4.5,4.5,4.7,4.9,4.7,4.9,5.3,5.9,6.3,7.4,7.8,8.4,10.8,11.4,11,11.1,11.1,9.4,7.9,7.8,7.9,6.2,3.6,2.9,2.5,2.6,1.6,1.2,0.8,1.6,2.8,3.5,3.6,4.4,5.1,5.4,5.1,5.1,6.1,5.3,4.3,3.9,3,2.5,2.4,2,1.9,2.3,2.1,2.2,1.7,1.6,1,1.5,2.3,3.5,3.6,4.5,5.8,6.2,7.3,7.1,6.8,5.9,6.2,6.4,6.7,4.7,5.1,4.5,4.5,4.2,3.2,4,3.1,3,3.2,3.7,4.5,6.1,8,9.1,10.3,10.8,11.7,12.2,12.7,13.6,14.1,12.9,12.2,10.7,9.7,8.2,7.4,6.7,6.9,7.5,8,6.3,5.8,5.6,5.9,6.3,7.4,7.5,8.6,9.4,9.5,10.2,8.4,8.1,9.1,7.9,6.8,5.9,4.7,3.8,3.9,3.1,3.3,2.9,2.4,2.1,2,2.9,3.4,4.5,5.8,6.9,8.4,8.1,8.4,7.5,9,7.2,7.5,7.1,5.9,5.8,4.4,4,2.7,2.5,1.8,1.4,1.1,0.7,0.8,2,3.5,3.6,4.8,5,6.2,7.2,7.1,8.6,9.3,8.9,9,7.3,6.4,5,3.9,3.7,3.9,4.2,3.8,3.3,2.5,2,2.6,4.3,4.8,6.1,8,8.7,8.9,10.2,10.4,10.6,10.7,10.7,10.8,10.4,9.2,7,5.9,5.8,5.5,6.1,5.1,5.4,6,6.1,6.3,6.7,7,7.9,8.5,9.7,11.8,12.8,14,14,13.8,13.5,12.9,11.6,9.4,7.2,7.2,3.6,3,3,2,1.5,1.6,1.7,2,4.4,7.8,10.5,11.2,12.6,14.3,14.3,15.2,16,16.4,16.6,16.7,16.4,15.1,11.6,9.5,8,6.8,3.8,4.9,4.2,4,3.5,3.5,5.1,7,9.1,10.8,12.5,13.8,14.2,15.1,15.6,16.1,16.5,15.8,15.4,12.1,10.4,8.4,7.2,7.5,6.6,5.8,5.6,4.8,5.4,6,7.3,8.2,10,11.4,12.5,13.7,14,14.4,14.6,14.9,15.8,15.9,14.7,11,8.6,7.1,6,5.4,5.8,3.9,4.2,3.2,3.1,3.5,4.8,5.7,6.9,7.2,8.5,8.6,9.4,9.4,9.9,9.7,9.5,8.7,8.2,7.5,6.5,5.7,4.7,6,5.7,4.4,4.2,4.2,4.6,4.7,4.7,5.1,5.4,5.8,6.8,7.6,8.5,9.3,8.9,9.2,9.8,9.6,9.2,8.5,7.4,7.1,6.6,6.3,5.9,5.6,4.5,3.9,2.7,2.7,3.8,5.7,5.3,5.6,6.3,7.2,7.9,8.1,8.5,9.6,9.2,7.9,7.4,6,4.2,2.9,1.8,1.2,-1,-1.6,-3.1,0.2,0.7,0.5,3,4.5,5.5,7.2,7.7,9.1,9.1,9,8.8,8,7.1,6.3,4.7,4.8,4.1,3.4,3.3,2,1.7,1.6,1.4,1.3,1.5,1.7,1.8,1.9,2.3,2.6,3.4,3,4.4,4.5,3.9,4.7,4.6,4.1,3.5,2.2,1.7,0.8,-0.7,-1.2,-1.4,-1.4,-1.7,-2.3,-2.5,-2.3,0.6,2,3.2,3.2,4.7,5,4.5,5,4.8,4.7,5,5.4,3.2,1.3,-0.2,-0.7,-0.9,-0.3,-0.1,-0.5,-0.5,0.1,1.8,3.9,2.7,5.1,7.8,10.4,13,14,15,15.6,16.3,16,16.3,15.4,15.2,13.2,12.2,10.1,7.7,5.6,5.1,5.1,5.5,6,5,5.3,6.7,7.9,8.9,10,10.5,11.3,12,12.6,13,13.4,13.7,14.1,11.9,11.4,8.6,5.3,5.5,3.5,3,3.5,2.8,2.4,2.2,3,7.1,9.5,11.7,14.2,15.5,16.6,17.7,18.6,19,19.6,20,19.8,15.2,14,11.8,9.6,7.8,5.9,5.2,4.7,6,5,5,5.6,6.9,7.4,8.4,9.4,9.9,10.9,12.3,11.8,12.3,12.6,11.3,9.5,8.8,7.7,6,5.3,4.9,5.1,5.4,5.3,4,4.3,4.7,4.9,5.4,5.9,6.8,8.8,9.7,9.3,9.4,10.5,11.1,9.5,7.6,9.4,7.9,7.6,7.2,7.2,6.5,6.2,6.2,6.3,6.4,6.3,6.3,6.6,6.9,7.4,7.5,7.9,8.6,11.1,12.9,13.4,12.2,11.9,8.6,8.3,8.2,8.3,7.3,6.4,5.3,4.9,4.1,2.6,1.9,1.3,1.1,2.1,5.8,7,9.1,10,10.3,11.4,11.3,11.5,12.1,12.5,12.6,12.6,12.5,11.4,9.2,4.8,1.8,1.6,0.5,-1.4,0.1,-2.4,-2.2,0.7,4.1,8.7,10.4,11.6,12.1,12.6,13.1,13.7,13.4,13,14.2,13.6,11.7,12,10,6.3,5.2,3.3,2.1,1.6,1.2,0.5,0.3,1.6,6.8,8.9,10.7,11.9,12.6,13.5,14,14.5,14.6,15,14.6,13.6,12.5,11.6,9.8,8.1,6.6,5.6,5.6,5,4.9,6,6,7.2,8.7,10,11.6,11.4,10.1,12.4,11.7,11.4,12.3,11.9,13.4,13.4,11.9,11.8,11.5,11.1,10.8,10.8,10.8,10.6,10.9,10.5,10.9,11.4,11.8,14,14.7,14.7,16.8,16.8,17.6,18.3,17.6,16.9,14.3,14.2,13.8,13,13,14,13.8,13.9,14.1,14.3,14.5,14.4,14.6,14.7,15.3,15.8,16.5,17.2,17.4,17.2,19.1,15.5,18.2,16.5,17.6,17.1,13.5,13.1,12.7,11.3,10.7,9.7,8.8,8.2,8.1,8.1,7.8,7.7,6.9,6.8,7.3,7.1,8.2,8.8,8.1,8.5,9.9,9,9.5,10.2,9.7,9.4,8.1,7,6,4.6,5.6,4,3.5,2.9,2.7,3.2,6.3,7.6,9.3,9.1,10,10.7,11.6,12.4,13.4,13.7,14.1,14.2,13.3,11.2,10,8.7,8.2,7.3,6.4,6.8,6.6,7.8,7.3,8,9.3,10.3,11.5,13,13.8,14.1,14.8,14,13.2,13.1,12,12.2,11.7,11.3,10.4,9.3,9,8.7,8.8,8.7,9.3,9.1,8.7,8.8,9.9,11.2,12.9,13.9,15.5,16.2,16.5,16.5,17.7,16.4,15.5,14.5,14.5,13.9,12.2,10,8.4,7.6,6.5,6.2,6.8,6.7,6.3,7.4,8.5,10.1,12.1,13,13.5,13.9,13.7,13.7,14.2,13.9,13,12.7,12.3,11.9,10.8,9.8,9.4,8.9,8.7,8.7,8.4,8.4,8.3,8.7,9,10,10,10.5,11.6,12.7,14.1,15,15.6,16.5,15.6,14.7,14.1,13.6,11.6,9.3,8.4,8,8.1,8.1,7.8,8.2,8.3,8.2,8.9,8.3,9.8,10.5,11,12.2,13.7,14.9,14.6,16.3,15.8,15.2,13.8,13.5,12.2,10.1,8.4,7.3,6.5,5.6,5.8,4.3,5.7,7.7,10.4,12.3,13.8,14,14.9,16.1,16.9,17.8,18.1,17.4,17.5,16.6,15.5,14.6,13.5,12.4,11.5,10.8,10.1,10.2,10.2,10,10.2,10.2,10.6,13.2,14.5,16.2,17.2,18.6,19.6,20.4,21.7,21.6,21.7,20.9,20.2,19.3,18,15.9,14.9,11.4,13.9,12.2,10.7,8.9,9.1,10.7,12.2,15,16.5,18.3,19.5,20.1,21.3,21.4,21.6,22.1,21,20.7,19.2,16.9,14.8,12.3,10.7,9.9,9.3,9.1,9.3,9.1,9.7,9.6,12,13.8,16.5,18,20,20.6,20.9,21.5,21,21.2,20.6,19.4,17.9,16.2,14.5,12.4,10.5,9.6,8.4,7.7,7.1,6.5,7,8.1,11.1,14.5,17,19.1,20.2,20.6,20.5,21.4,21.7,22.3,22.3,22,20.4,19.5,17.6,16.3,13.1,10.4,9.6,8.8,8.6,9.9,9.8,11.2,13.7,16.3,18,19,21,22,23,23,24,24,24,22.5,20.9,19.5,17.8,16.8,14.9,10.5,10.4,9,7.4,7.5,7.8,11.7,15,16.8,18.7,20.7,22.6,23.6,24.5,25.1,25.2,24.9,24.7,23.9,23,21.9,19.9,18.7,17.8,15.4,15,14.2,13.5,13,13.7,13.5,14,14.4,14.6,15.9,15.7,16,15.9,16.7,16.8,17.2,17.7,16.3,15.3,14.9,13.7,11.2,7.6,7.4,7.8,6.9,5.5,5.2,6.8,10.1,13.7,15.2,17.1,18.5,19.5,20,21.4,22,22.5,22.4,22.6,22.2,21.7,20.6,18.7,16,14.3,13.9,13.2,12.9,12.5,13,13.2,14.9,16.4,18,17.1,16.1,14.6,13.9,12,9.3,9.4,10.4,11.7,12.5,13,12,10.3,8,8.1,8,6.6,6.1,6,6,6,7,8.4,9,10,10,11,12,12,12,13,12,13,13,12,11,9,6.3,4.9,4,2,2,2.3,2.3,4,4.9,9,10.2,10.9,11.7,11.2,10.9,11.6,12,12.3,12.5,12,12.3,10.6,9.8,8.9,8.6,8.9,8.9,9,9.1,9.5,10.7,12.4,14.3,13.4,15.4,17.6,20.2,22,23.6,24.3,25.1,24.8,24.9,24.6,23.9,23,22.4,20.9,18.7,17.1,12.9,12.4,12.7,11.7,10.9,11.7,13.9,15.2,16.9,19,21.4,22.6,23.2,24.1,24.8,25.5,24.8,24,22.9,22.1,20.9,19.5,18.1,17,14.3,12.3,12.1,9.8,9.9,9.6,12.4,16.8,18.9,21.2,22.8,23.6,24.9,25.2,25.7,25.5,25.5,24.9,24.4,23.3,21.9,20.4,17.8,14.4,12.5,11.3,11,9,9.8,11.8,13.9,16.8,19.4,21.3,23.3,24.7,25.5,26,25.1,25.5,25.3,24.6,22.6,21.4,19.8,17.9,14.7,13.2,13.3,11.7,12.2,11.2,10.6,10.1,10.5,12.2,12.5,13.2,13.7,14.3,14.6,14.6,14.7,14.9,14.8,14.7,14.8,14.2,12.9,10.9,10.3,9.2,7.9,6.8,5.2,5.6,5.6,5.8,8.1,9.7,11,13.2,13.7,13.8,14.3,14.1,13.1,13.4,13.3,13.3,12.5,11.9,11.2,9.9,7.5,6,4.4,3.5,2.6,2.1,2.7,2.8,6.3,9.5,10.8,11.9,13.3,14.5,15.4,16.5,17.6,17.3,17.1,17.3,17.5,16.3,14.7,13.3,11.9,11.1,10.9,11.1,11.4,11,10.4,11,13.3,14.1,16.6,18,20.1,21.2,22.4,23.5,23.9,24.1,24.6,23,21.4,19.8,20.5,19.5,17.3,16.6,16.4,17.1,15.9,15.4,14.9,14.4,13.8,11.7,10.3,7,7.7,10,11.6,13,13.8,14.7,14.9,15.4,15.1,14.8,14.6,13.5,11.4,9.4,8.7,8.2,7.5,6.5,5.8,5.8,7.1,8,9.4,9.7,9.9,10.5,11.4,12.2,12.6,13.1,13.9,13.8,14.3,13.9,11.5,10,9,8.1,7.5,7.3,6.7,6,6.2,7.5,8.3,9.2,9.9,11,11.7,10.8,10.1,11,7.6,10.1,9.5,10.8,8.8,8.2,7.1,6.4,6.2,6.3,4.5,4.3,4.7,4.7,5.7,6.3,7,7.6,8.8,9.9,10,10.7,11.4,12.1,11.6,10.7,12.2,12.2,11.7,12.8,10.5,9.8,7.6,6.9,5.9,5.6,5,4.6,4.5,5.3,6.6,8.4,10.9,12.8,13.8,14,15.5,15.8,15.3,15.8,16,15.9,16.4,16,15.9,15.1,12,10.7,7.4,7.4,4.7,6.5,4.9,7.1,9.2,13,15.2,16.9,18.5,19.4,20.1,21.1,19.9,19.3,19.7,17.5,17.5,17.3,17.8,16.6,15,13.4,12.8,10.9,10.6,8.4,8.7,8.7,11.7,13.8,15.7,17,18.3,18.8,20.3,20.9,20.7,20.5,19.6,19.6,18.5,18.1,17,15.6,13.7,11.4,10.1,9.3,9,7.8,8.1,9.3,11.2,13.2,16.6,18.7,20,20.5,20.7,21.4,22.2,22.6,21.6,20.9,20.4,20.2,19.2,18.5,16.7,14.7,14.1,13.1,12.4,12.2,12.1,12.1,11.9,13.4,14.6,14.4,13.4,13.1,12.9,13.1,13.1,13,13.1,13,13.2,13.4,13.2,13.1,12.9,12.8,12.7,12.5,12.5,12.1,11.8,11.8,11.9,12,12.2,13,13.6,14,14.4,15.2,15.3,16.9,17.5,17.5,17.9,17,16.3,15.7,15,14.5,14.1,13.4,12.8,12.5,11.9,11.5,11.7,11.7,11.8,12.2,12.5,12.8,13.3,14,14.4,14.4,13.7,13.4,13.3,13.1,12.7,12.4,12.4,12.3,12.3,12.7,12.6,12.7,12.6,13.1,13.7,14.8,14.8,15.6,16.8,16.6,16.7,17.8,18.7,18,17.5,16.8,16.7,16.9,16.5,15.9,14,13.7,13.5,12.4,10.3,9.4,11.1,11.8,12.7,13.5,14.3,15,17,16.1,18.5,18,19.3,18.8,20.1,19.7,18.8,18.2,16.6,15.1,14.2,14.6,14,12.7,11.6,11.1,11.2,11.8,13.1,15.3,17.2,18.1,18.4,19.8,20,21,20.9,21,20.5,19.8,17.2,17.3,17.9,17.6,16.6,15.2,14.3,13.4,13.2,13.1,12.9,13.4,14.3,15.6,16.7,17.6,18.7,19.8,20.5,21.6,22.1,23.1,23.3,23.4,22.4,21.4,20.4,20.1,19.2,18.1,17.8,16.1,16.4,16,16.3,16.6,17,17.1,17.6,18.9,19.4,20.1,20.8,21.6,21.3,21.1,22.2,22.2,21.8,20.8,20.1,19.2,18.7,17.8,17.5,16.8,16.2,15.8,15.5,15.5,15.6,15.8,16.2,16.3,16.4,17.4,17.6,17.6,17.7,17.5,18,18.1,18.7,18.5,18.6,18,18.4,17.5,16.8,16.6,16.4,16.2,15.8,16.3,16.7,17.5,18.4,20.7,22.2,23.7,25.1,25.1,25.9,26.5,26.4,26.8,26.3,26.4,26.5,24.1,19.9,19.2,19.1,17.6,15.5,17.8,17.6,18.2,19,20.3,20.5,20.4,20,19.6,18.6,18.8,18.1,17.9,17.7,17.3,17.3,17.3,17.4,17.6,17.4,17.4,17.5,15.5,15.2,15,14.8,14.2,14.2,14.4,15.3,15.9,18,18,19.4,18.9,19.9,21.2,21.3,21.5,21.3,19.8,19.8,19.1,17,15.7,14.7,13.8,12.4,12.2,12,12.9,14.7,16.7,18.3,19.6,16.6,18.6,20.1,20.4,21,20.4,21.2,21.2,20.4,19.8,19,18.2,15.2,14.1,14.4,13.6,12.7,12.5,11.6,12.1,13.6,14.8,16,17.4,18.6,19.2,19.9,19.7,20.2,21.5,21.7,20.6,20.8,18.4,17.5,16.7,16.1,15.7,15.4,15.3,15.2,15.2,15.3,15.8,16.7,15.8,17,18.6,18.3,18.9,19.7,20.5,21,20.8,19.6,18.2,18.4,18.4,19.1,17.5,16.7,16,15,15.6,16.2,16.1,15.6,15.6,15.7,17,17,17.6,19.2,20.7,20.6,21.1,21.2,19.9,17.9,19.9,18.9,18.9,18.8,18.6,18.1,16.9,16.3,16.8,16.6,16.5,16.4,16.6,16.8,17,17.5,19.5,18.8,18.1,19.9,22.5,23.4,24,18.1,17.4,17,16.3,16.2,15.4,15,14.3,14.4,14.4,12.7,12.1,11.3,11.2,12.8,12.5,14,14.2,15.5,16.3,17,17.9,18.9,19,19.5,19.5,18.5,17,16.9,16.9,14.8,13.1,11.7,10.3,8.7,8.8,7.2,9.6,12.3,13.7,14.9,16.2,17.1,18.1,18.7,19.2,19.5,19.8,18,17.4,17.6,17.2,15.9,14.6,12.9,10.5,9.3,9.5,8.9,9.7,7.7,9.6,11.7,13.5,15.2,17.1,18.2,19,19.6,20.1,19.7,20.9,20.9,15.9,17.9,19.1,18.1,16.9,15.3,13.4,13.3,10.7,9.1,8.6,7.4,8,12.3,14.8,16.6,17.2,18.1,19,19.8,20.1,20.5,20.9,21.9,21.5,21.8,20.9,21,18.7,17.2,16.3,13.7,11.1,11.7,11.6,10.6,9.4,10.3,13,14,15,15.9,16.5,17.6,18,19.5,19.4,19.9,20.5,20.7,20.9,19.8,18.9,16.4,15.4,14.1,11.4,11.8,10.4,7.2,7.8,11.8,13.9,16.5,17,18.4,19.3,20.5,21.7,22.3,21.5,22.5,22.4,22.5,22.3,20.6,19,17.3,16,14.6,13.7,12.3,13,12.2,12.4,14.2,16.2,17.1,19.4,19.6,21.5,21.7,22.3,24,22.5,21.3,20.1,19.4,18.1,16.6,15.5,15.4,14.4,13.4,12.8,13.2,12.3,12.1,12.7,13.8,14.3,14.8,15.5,16.5,18.2,19,20.4,21.3,22.4,22.2,22.8,22.9,22.4,21.8,20.5,18.4,16.7,16.4,15,15.9,15.5,16.4,15.7,16.5,17.5,18.2,18.4,18.7,20.4,20.9,20.7,21,18.7,19.3,17.3,18,17.3,18.1,17.3,16.7,16,15.5,15,15.1,14.5,14.6,14.1,15.2,15.3,15.9,16.3,16.8,17.8,19.7,16.1,15.8,15.5,18.9,18.8,19.2,19.6,17.5,17.2,16.5,16.3,15.7,15.3,14.6,14.5,14.3,14.3,14.9,15.9,16,16.8,16.3,16.7,17.3,17.9,17.7,17.6,18,17.6,17.8,17.7,17.3,16.6,16.5,16.3,15.5,15.5,14.9,14.1,14.6,14.6,15.1,14.9,15.4,15.5,16,16.7,18.5,18.2,18.4,18.9,20.1,21,21,20.6,19.5,19.1,17.5,15.2,13.1,13.1,11.6,11.4,11.9,12.3,13.8,14.6,14.9,15.7,16.3,16.6,17.7,17.6,18.7,18,18.7,18.6,18.4,18.2,17.5,16.8,15.1,13.7,13.3,12.6,12.3,11.9,11.4,11.9,14,15.6,15.5,16.1,16.2,17.2,17.3,19.2,19.4,20.1,20,19.2,18.7,18.6,18.1,17.8,17.6,17,15.9,15.6,15.1,15.3,15.3,15.5,15,15,15.6,16.8,17.4,18,18.6,18.5,19.4,18.9,19.9,20,19.9,18.6,18.6,17.2,16.6,15.7,15,14.2,13,12.4,11.3,12,13.1,14.7,15.8,17.3,18.7,19.4,20.1,21.5,21,20.9,20.7,19.2,16.6,16.3,15.7,14.7,13.1,12.8,11.8,10.1,9.6,8.5,7.9,8.2,10.5,13.9,16,17.4,19.3,20,20.8,21.8,22.3,22.1,22.9,21.4,21.1,21.1,19.4,18.2,16.6,15.4,15.2,13.4,12.4,11.6,10,9.4,13.9,17.1,19.1,20.7,21.8,22.5,23.8,24,23.8,23.7,23.9,23.3,22.9,22.5,21.1,19.3,17.1,11,9.6,11.1,10.1,9.5,9.4,10.1,11.1,14.9,17.8,19.7,21.3,22.3,22.6,23.8,23.9,23.8,24.4,23.8,23.4,22.3,21.4,19.9,17.1,13.1,12.4,11.9,11.9,13,13,12.8,13.6,13.9,14.2,15.3,17.6,19.5,23.2,23.6,23.7,24.3,24.2,24.7,23.5,23.4,21.9,19.3,17.2,15.1,11.8,10.1,9.7,9.5,10.7,10.6,9.9,14.8,17.8,19.6,21.7,23,23.4,24.9,25.8,26.5,26.6,25.5,24.1,23.3,22.4,20.7,19.5,18.5,18.2,17,17.1,15.6,15.8,15.4,16.9,17.5,18.6,20.8,23,24.8,26.6,28.2,26.8,23.1,19.9,21.9,22.7,23.2,22.6,20.5,19.8,19.6,19.1,17.9,17.2,17,16.3,16,17.3,19.3,20.6,22.6,24.6,26.5,27.9,27.9,28.6,29.2,28.5,27.9,26.9,25.7,24.6,22.7,21,19.8,18.5,18.5,17.4,16.8,16.5,16.3,16.3,17.5,19.5,21.3,22,22.8,22.9,24.3,26.2,24.3,19.4,19.6,18.5,18.9,19,19,17.3,16.4,15.7,14.1,14,13.8,13.3,11.4,13.6,15.7,16.8,17.1,18.9,18.9,19.9,20.9,21.2,22.2,22.5,22.3,22.9,22.5,21.7,19.8,18.8,18.3,18.1,17.2,17,15.8,15.8,16.3,17.1,17.8,18.3,19.2,20.6,21.9,22.1,21.7,22.5,21.7,22.1,22.6,22.3,20.7,20.4,19,18.2,17,16.4,16,14,12.4,11.7,11.6,12.6,15.4,17.4,19.1,20,21.3,21.8,22.6,23.4,23.8,23.9,24.1,23.8,23.1,22.1,20.8,19.8,19.6,18.3,18.4,17.2,16.3,14.9,15.4,16.2,18,20,21.7,22.5,23.8,23.4,20.9,19,23.1,18.8,19.1,19.7,18.1,17.5,16.4,15.2,14.3,13.5,13.1,13.1,13.2,13.6,14.6,16.4,14.7,17.4,20,22,23.2,23.4,23.9,24.1,23.9,23.7,25,24.5,23.6,22.4,19.6,18.6,16.1,13.9,13.9,12.3,11.9,11.1,10.4,11.7,13.1,15,18.8,20.6,22,22.9,24.3,24.2,24,24.3,24.2,23.3,22.4,21,19.4,17.3,16.1,14.5,13.2,11,10.7,10.2,10.4,12.7,16,17.8,19.5,21.1,22.1,23.1,24.7,24.5,25.7,25.6,24.7,24.1,23,21.2,19,17.4,16.1,15.5,15,14.6,14,13.4,13.6,14.1,16.5,18.5,20.2,21.1,22.3,22.9,23.8,24.8,25,25,25.2,24.2,22.5,21.2,18.7,16.4,14.7,15,13.9,13,12.8,13,12.4,14.5,16.4,18.5,20.6,21.7,22.4,23.7,24,24.5,24.1,24.5,24.4,24.3,23.7,22.3,21.6,20.7,20.2,19.5,19.5,19.5,19,19,18.3,18,18.8,19.3,20.1,21.5,21.7,22.8,23.3,21.6,22.2,22.1,22.6,23.7,23.2,22.4,20.5,19.2,18.4,17.8,17.8,16.1,13.4,12.7,12.8,14,16.5,18.5,19.3,19.7,18.1,17.4,16.7,16.9,17,18,19.2,19.7,19.8,19.6,16.9,16.3,15.6,15,14.4,13.8,13.3,13.2,13.6,14.2,15.3,16.3,16.3,17.4,18.4,19.4,19.4,20.4,20.6,19.5,20.5,20.5,19.5,18.8,17.3,16.2,15.8,14.7,13.8,13,12.4,12.5,11.8,11.8,14.9,16.6,17.7,19,20,15.3,16,17.4,19.2,17.5,15.3,17.1,16.2,14.9,13.8,12.8,12.7,12,11.4,12,12.9,12.9,13.1,12.6,12.7,13.2,14.7,16.9,17.9,18,17.6,17.7,15.5,14.8,14.4,13.8,14.2,13.5,13.1,13.3,13.4,12.8,12.5,12.4,12.3,12.1,12.1,12.1,12.5,13.1,13.1,15,16.3,15.9,16.7,17,18.4,17.2,17.2,17.3,15.9,15.4,12.5,10.4,9.2,7.4,7,6,7.5,7.5,7.2,7.9,9,11.8,14.5,16.3,16.9,17.7,17.8,17.8,19.6,18.7,18.3,18.2,18.1,16,14.4,10.4,8.4,7.1,6.3,6,5.8,5.4,5.1,6.9,10.5,14.1,16.4,17.9,18.6,19.4,20.2,20.6,21.4,21.1,20.9,20.7,19.7,18.5,16.6,15.7,14.6,13.9,13.3,13.3,13.1,12.8,13.1,13.5,15.3,17.4,19,18.9,20.1,19.5,20.4,20.7,19.9,19.5,20,19.3,19,18.7,18.2,18,17.8,17.7,17.2,17.3,17.5,17.5,17.2,17.2,18,18.9,19.2,19.1,20.3,19.8,19.7,19.2,20.2,21,20.5,19.8,19.2,19.3,18.7,18.6,18.2,18.1,17.6,17.3,17.3,17.2,16.9,16.6,16.6,16.9,17,17.6,17.7,17.8,18.1,18.1,18,18.9,19.6,20.2,18.7,18,16.7,13.8,12.5,12.7,11.9,10.3,10,10.4,9.8,10.5,13.1,15.1,16,17.7,18.3,18.5,19.8,20.8,21,20.6,20.8,19.2,19.1,17.6,16.4,15.5,15.8,15,13.7,14.7,14.4,14.6,14.3,14.1,14.2,15.5,16.7,17.1,18.6,18.9,20.8,18,18.5,20.7,20.3,17.5,16.2,16.1,13.8,12.5,12,11.1,9.6,9.8,8.9,8.8,8.3,8.5,11,15,17.3,18.9,20.1,20.8,21.6,20.5,19.6,18.9,17.4,16.5,16.2,16.4,15.2,15.2,15,13.6,13.5,13.8,14.2,14.7,14.4,14.5,14.6,15,15.7,15.5,15.6,15.9,16.3,16.3,16.3,16.4,16.3,16.3,16.1,15.7,15.1,14.9,14.9,14.5,14.1,12.8,12.3,12.2,13.3,13.2,13.1,13.8,15.4,16.3,17,17.6,18.5,18.7,19.1,20.7,20.2,19.5,19.4,17.6,17.3,16.2,15.3,14.8,14,13.6,14,15.4,15.6,15.8,16,16.3,16.6,16.8,16.5,17,17.1,17.2,17.4,17.1,16.6,16.8,16.8,16.8,15.9,15.4,14.9,15.4,15.5,15.3,14.4,14.8,14.9,14.8,14.6,14.7,14.1,14.7,15.3,15.6,17.7,18.7,19.5,20.6,19.5,20.3,19.4,16.7,13.1,12.3,10.5,9.6,8.9,8.5,8.2,7.9,8,8.1,9.7,12.6,16.5,18,18.7,19.3,20,21,20,21,19.8,19.7,18.5,17.4,16.6,15.9,15.6,15.5,15.4,15.5,15.8,15.7,15.9,16.1,16.8,17.2,17.5,17.9,18.9,19.5,19.8,20.2,20.6,20.1,20.5,20.4,19.8,19.4,18.9,18.6,18.5,18.2,18,18,18,18,17.9,17.7,17.7,18.5,18.8,18.4,18.4,19,19.4,20.7,22.3,23.4,23.2,22.8,21.6,19.9,18.5,17.3,17,17.2,17.3,17.5,16.8,16.8,16.9,17.1,17.8,19.5,21.1,22.4,23.4,23.7,23.8,23.8,23.5,22.9,23.4,23.1,22.1,20.9,19.8,19.2,19.1,18.6,18.8,19.2,19.1,19.3,19.1,18.8,18.7,20,18.1,15.7,16.7,17.3,18.3,17.5,16.4,18.2,18.1,18.4,16.8,16.8,14.9,13.5,13,12.4,12,12.8,12.3,11,11.9,12.4,12.3,13.4,14.4,15.2,16.1,17,18,19.1,18.2,18.8,17.8,17.6,16.2,14.3,12.7,11.7,11.9,11.6,10.9,10.2,8.3,7.6,7.2,6.9,9.2,12.3,13.9,15.4,16.4,16.6,17.2,18.2,17.5,16.5,16.3,15.9,15.6,14.7,12.4,12.4,10.8,10.5,9.3,8.4,7.1,6.9,6.5,6.1,8.6,11.6,14.6,16.4,17.2,17.5,18.5,15.5,15.2,16.4,17.3,17.3,14,12.8,11.4,11.1,10.4,10.2,10.2,9.3,8.3,7.5,7.2,7.4,6.7,7.7,8.7,10,10.2,9.6,10.8,10.2,11.1,13.1,12.9,10.6,10.5,10.6,10.6,10.4,10.6,11.6,10.3,10.5,10.1,9.8,9.2,8.9,9.5,11,13.4,15.4,16.3,16.6,17.4,17.7,18.1,18.3,17.8,17,15.5,13.2,12.3,9.9,8.9,6.9,5.8,7.2,6.8,6.5,7.2,5.8,7.4,10.6,12.7,13.9,15.5,16.5,16.5,16.7,16.7,15.7,15.1,15.5,14.9,14.1,13.7,13.8,12.6,12.8,13,13.2,12.9,12.9,13,13.2,13.5,14,14.6,15.1,15.6,16.4,17.3,18,18.6,18.5,18.2,18,17.8,16.1,14.7,14.7,15.2,14.8,14.4,13.7,13.4,13.1,12.4,12.9,12.9,13.6,14.1,14.4,14.9,15.4,15.8,15.7,16.5,17.3,17.1,16.9,16.1,14.6,14.6,14.8,14.2,13.5,12.7,13,12.1,11.9,11,11,11.5,12.7,13.7,14.6,15.3,16,15.7,16.7,16.8,15.8,15.6,14.2,13.4,12.7,12,12.2,11.9,11,10.4,10.2,9.7,9.4,9.5,10.6,10.4,11.2,11.6,12.5,13.9,13.4,14.3,15.1,16,16.3,13.8,13.9,12.3,11.5,10.9,9.7,9.5,9.9,9.3,7.7,8.9,6.9,6.3,5.7,7.1,8,9.4,10.6,13.4,14.8,15.4,16.1,16.9,16.5,15.9,16,14.5,12.5,11.4,10.7,10.6,10.9,11.8,12,12,12.1,11.7,11.3,10.2,10.2,11,11.4,12.2,13.3,15.5,15.5,16.9,18.1,17.5,16.5,15.5,14.7,13.4,12.8,11.4,11.4,11.2,11.2,11.1,11.1,9.9,10.8,11.1,11.7,12.1,12,12.8,13.4,12.7,12.7,12.4,13.1,15.8,14.3,14.3,13,12.4,11.3,11,10.5,10.1,8.5,8,7.8,7.7,7.6,7.5,8.2,9.5,10.5,11.5,12.4,13.3,13.7,14.1,14.2,13.7,13,11.1,8.1,8.9,6,5.3,5.1,5.8,4.5,5.2,5.5,5.1,5,5.9,7.7,9.5,11.8,12.7,13.8,14.7,14.5,15,15.2,14.9,14,13,12.7,12.9,13.1,13.1,13,13,12.6,12.6,12.8,13,13,13.1,13.2,13.5,13.5,13.7,12.7,12.4,12.5,12.8,12.9,12.5,12.2,11.9,11.2,11.1,9,10.1,10.7,10.5,10.5,10,9.4,9.1,9.2,9.6,10.5,11.6,12.6,13.7,14.4,15.7,15.6,15.6,14.8,14,13.7,13.5,13.1,13,12.9,12.5,11.5,10,9.5,9.8,10.4,10.6,10.7,11.6,12.7,14,15.3,16.2,15.8,15.3,16.6,16.6,16.9,16.7,16.7,16,14.6,14,14.8,14.9,13.7,13.4,13.2,12.8,12.1,11.5,11.7,11.6,12.2,13,13.4,14,14.5,15.2,15.5,15.6,15.2,14.9,14.7,14.4,14.2,14,13.7,13.4,13.2,13,13,12.6,12.4,12.1,11.7,11.7,12.1,12.3,12.8,13.3,14.1,15.2,15.2,12.3,12.4,11,10.4,9.9,9.7,9.6,9.5,8.7,8.2,9,8.7,8.6,7.9,7.4,6.7,6.6,7.1,7.9,8.8,10.1,11.2,11.9,12.5,12.9,12.7,12.2,11.2,9.2,7.5,7,7.3,6.5,5.8,5,4.7,4.1,4.1,4.1,4.3,4.2,6.7,9.3,11.1,13.3,14.2,15.8,16.6,16.7,17.3,17.5,16.6,16.6,12.2,13.1,13,10.3,9.9,7.9,7,4.9,4.8,5.7,5.2,5.2,6.2,8.8,10.8,12.1,13.2,13.6,14.2,14.6,14.8,14.9,14.1,9,7.2,5.9,4.8,5.1,3.2,2.9,3,3.4,3.3,3.2,3,2.7,5.5,8.6,11,11.9,12.1,12.1,12,11,11.3,11.8,11.7,10.5,10.2,10.1,10.4,10.2,10.6,10.6,11.1,10.6,10.2,9.8,9.2,10.4,11,11.7,12,12.7,13.1,13.8,15.6,16.2,16,16,15.7,15,14.5,13.9,12.6,12,11.8,11.6,11.6,11.5,11.4,11.3,11.1,10.6,11,12.1,13.1,13.7,14,15.2,15.6,15.9,15.5,15.6,14.2,12.7,11.5,10.3,10,9.3,8.3,8.1,7.7,7.1,6.9,7.9,9.3,9.8,10.5,11.1,12.2,14.4,15.8,17.4,18.6,18.9,18.9,17.9,16.2,14.2,13.6,12.6,11.2,10.6,9.9,10.2,10.6,9.9,10.3,10.4,10.5,9.8,11.1,12.3,13.8,15.6,17.6,18.5,19,20.1,19.5,18.1,17.2,16.5,15,14.3,13.4,12.7,11.8,10.9,9.6,9.1,8.6,8.1,6.5,7.8,8.2,9.9,11.6,13.5,15.2,16.1,16.2,16.2,16,15.2,13.7,13.3,12.7,11.8,11.5,11.4,11.6,11.4,11.6,12.3,12.9,13.3,13.2,13.4,13.5,13.4,13.8,14.4,14.3,15.2,16,16.1,16.1,15.7,15.1,14.3,13.7,13,12.7,12.5,12.6,12.5,12.1,12.1,12.1,11.8,11.6,11.3,11.5,11.6,12.1,12.8,13.9,15.8,16.7,15.7,14.4,13,12.3,11.6,11.2,11.1,10.8,10.7,10.5,10.5,10.5,10.2,10,9.8,9.8,9.6,9.7,10.1,10.5,11.3,12.2,13.2,14.7,15.9,15.9,15.5,14,13.6,13.1,12.9,12.7,12.4,12.3,12.3,12.2,12,12,11.9,11.5,11.3,11.5,11.8,12.1,12.3,12.4,12.5,13,13.2,12.8,13.1,13,12.6,12.6,12.7,10.1,7.4,4.8,2.2,2,2,1.8,1.7,2.5,1.5,1.9,4.9,6.6,7.6,7.5,8.4,8.8,9.3,8.7,9.3,7.6,5.5,3.7,2.1,1,0.7,-1.2,-1.5,-2.2,-2.1,-2.3,-2.2,-2.1,-1.6,0.2,3.2,6.4,8.3,10,10.5,10.7,10.8,10.8,10.3,8.8,5.4,4.2,3.2,2.6,2.2,1.7,1.2,0.6,0.4,0.3,0.4,0.2,1,0.9,4,7.8,10,11.1,11.9,12.2,12.4,12.6,12.1,10.5,8.5,5.9,5,4.6,4.3,4.5,4.8,3.3,3.7,3.3,2.8,2.5,2.5,3.4,6.1,9.5,10.6,11.1,12,12.5,13.1,12.5,11.9,10.6,9.1,8.7,8.3,7.7,8.7,7.8,9,8.9,9.1,8.8,9.4,10.3,10,10.5,10.2,10.7,10.3,11,11.3,11.7,12.1,12.2,12.3,11,11.1,11.3,11.6,11.6,11.8,11.6,11.3,9.9,9.3,7.8,7.3,7.3,6.1,5.9,6.8,8.5,9.4,11.3,11.7,11.8,12.8,13.4,13.4,12.5,11.6,11.3,11.7,11.5,11.5,11.9,11.9,11.8,11.5,11.6,12,12.6,12.7,13.2,13.8,14.4,15.1,16.1,16.8,15.9,15.5,15.5,15.4,13.8,13.2,12.9,13.2,13.3,13.4,13.1,12.5,12.1,12.3,12.5,12.4,12.5,12.7,12.8,13.8,14.3,15,16.1,16.5,16.7,16.7,16.6,16.5,16,15.6,15.8,15.1,14.9,14.5,12.6,12.3,12.3,12.1,12,12.1,12.1,12.3,12.3,12.5,13,13.4,13.8,13.7,14.1,14.1,14.1,13.8,13.3,12.5,12,11.5,10.8,11.1,10.8,10,10.5,10.4,10.2,10.3,10.7,10.5,10.2,10.5,10.7,10.3,9.8,9.4,9.2,9,8.7,8.6,8.7,8.6,8.4,8.4,8.3,8.5,7.6,7.6,6.4,5.5,5.2,5,4,3.4,3.3,4.1,5.4,7.4,9.3,10.3,11.2,11.1,11.3,9.9,8.5,7.4,4.8,4,3.4,2.1,2.4,1.8,1.7,1.3,1.4,1.4,1.2,0.9,0.8,3.7,6.6,9.4,11.3,12.4,13.2,13.4,13.3,12.9,9.8,8,7.2,5.6,5,3.9,3.8,3.5,3.1,3,2.5,1.9,2,1.5,1.6,4.8,8.2,10.2,11.4,12.2,13,13,12.6,10.6,8.8,8.2,8.6,6.2,6.9,7.3,6.7,6.5,6,5.3,6,6,6,4.5,5.8,5.3,7.4,10.6,12,12,12.6,12.3,11.3,10.8,10.4,10.1,10,9.6,9.4,9.2,9.2,9.1,8.9,8.7,8.6,8.5,8.2,7.9,7.6,7.5,7.3,7.2,7.1,7,6.9,6.7,6.7,6.7,6.6,6.4,6.4,5.7,4.8,4.8,5,5.8,5.8,5.6,4.4,4.4,2.8,3.2,2.8,2.7,3.8,6.1,7.1,7.3,7.3,7.2,7.5,6.6,6,5.6,3.7,2.8,4.1,4.2,4.3,4.2,4.3,4.9,4.9,4.7,4.8,4.8,5.4,5.8,6.2,6.9,7.4,7.9,8.1,7.8,7.6,7.2,6.8,6.6,6.1,5.2,5.4,4.9,3.1,2.1,2.5,3,3.4,2.9,2.9,2.6,2.3,1.7,2,2.2,2,2.7,3.1,3.7,3.8,3.4,2.1,1.5,1.5,1.3,1.3,1,0.8,0.4,0.2,0.2,0.7,1.1,0.6,0,0,0.3,2.1,3.8,5,5.6,5.6,5.4,5,4,2.1,0.4,-0.5,-1.7,-1.7,-2,-2.6,-3.2,-3.9,-3.8,-4.2,-4.6,-4.5,-4.8,-5,-3.5,-1.7,0,2.1,3.4,4.7,4.6,3.5,2.3,0.6,-2.5,-1.7,-1.5,-2.6,-2.6,-1.3,-2.2,-3.2,-3.3,-3.3,-3.2,-4.6,-3.9,-4.1,-2.5,0.6,2.7,4.1,5.4,5.7,5.3,4.5,4,1.5,0.7,0.1,0.3,0.4,0.6,0.7,1.3,2.7,2.5,3.5,3.4,3.9,4.2,4.7,5.9,5.6,5.5,5.9,6.6,6.8,7.2,7.8,8.3,9,9.8,10.7,11.2,11.7,11.8,12.3,12.3,12.2,12.2,12.2,12.1,12.4,12.5,12.5,12.7,12.6,12.5,12.6,12.4,12.7,12.8,12.4,12.3,12.5,12.8,13,13.6,13.4,13.2,13.2,13,12.6,12.6,13.1,12.6,12.7,12.7,12.2,11.9,12.2,12.4,12.4,12.4,12.4,11.7,11.3,10.7,10.7,10.8,10.6,9.5,9.5,9.8,9.5,8.8,8.5,8.3,7.8,7.3,6.9,6.3,5.8,6.8,8.2,9,10,11.2,11.8,11.8,10.2,8.7,6.2,4.9,5.4,4.9,5.2,5.2,5.1,5.3,6.1,5.9,6.3,7.1,7.6,8.4,8.5,9,9.9,10.7,11.6,12.1,13.3,13.6,13.2,12.9,13,13.1,12.9,12.8,12.7,12.2,12.4,12.4,12.1,11.7,11.3,11.1,11.5,11.4,11.4,11.5,12.2,12.1,12.4,13.5,14,14.6,13.9,12.9,12.9,12.3,12.4,12.1,12.3,11.8,11.7,12,11.2,11.3,10.5,9.7,9.7,10.1,10.1,10.7,11,11.5,12.4,12.3,12.6,11.8,11.9,11.5,10.9,10.3,10,10,10.9,11,9.9,9.3,8.6,8.5,8.6,8.8,8.9,9,8.9,9.1,9.9,10.4,10.7,10.9,10.9,11.1,10.6,10.2,10,9.6,9.4,9.2,8.9,9.1,9,8.7,8.1,8.4,8.2,8.2,8.2,7.8,7.6,7.4,7.5,7.9,8.3,8,8.1,8.2,8.1,7.8,7,6.7,6.1,5.6,3.6,2.9,2.6,2.8,2.6,2.3,1.7,1.6,1.7,2.2,2.7,4.3,5.4,6.4,8,9,8.7,7.9,8.4,8.7,8.8,9.1,9.1,9,8.6,8.4,8.1,7.7,7.8,7.8,7.7,7.7,7.6,7.5,7.6,7.7,8.4,9,9.5,10,10.1,10.3,9.7,9.3,8.4,8.4,8.5,8.2,8.2,8.3,8.3,8.5,8.5,8.4,8.4,8.4,8.5,8.1,7.9,8.3,9.1,9.9,11,11.7,12.2,12.6,12.1,11.5,10.3,9.7,9.1,9.1,8.9,8.5,8.3,7.6,7.2,6.4,6.3,5.7,5.3,5.2,3.8,5.7,7.1,7.7,8.1,8.5,8.8,8.6,8.3,8.1,8,7.6,7.3,7.6,8,8.2,8.3,8.4,8.5,8.4,8.3,8.2,7.9,7.8,7.7,7.9,8.2,8.7,9.4,9.5,10.1,10.1,9.2,7.2,5.3,4.1,3.3,2.5,2.1,0.7,0.5,0.8,0.7,0.5,-0.2,-1.2,-1.4,0,0.4,2.2,3.4,5.1,6.9,8.1,8.4,8.8,9,8.5,8.2,8.1,7.9,8.1,8,8.3,8.1,7.9,7.6,7.5,7.5,7.7,7.2,7.4,7.7,7.9,8.6,8.2,8.7,8.6,9.2,9.6,9.8,9.7,9.8,9.7,9.2,9.3,9.2,9.3,9.2,9.1,8.8,8.9,8.9,8.9,8.7,8.5,8.4,8.4,8.2,8.6,9.2,9.6,10,10.4,10.9,11.2,9.8,9.5,8.9,8.5,7.8,8,8.1,8.3,8.8,8.7,8.8,8.9,8.8,8.6,8.6,7.9,7.8,7.7,7.1,6.8,6.9,7.3,7.1,6.3,5.9,5.3,4.3,4.3,3.3,1.7,2,2,2.7,3.7,3.8,4.5,5,6.2,7.2,7.6,7.9,7.5,8.1,8.7,8.9,9.2,9,8.5,8.1,7.7,7,7.1,6.6,6.5,6.3,6,6,6.2,6.6,6.5,6.3,5.1,4.5,3.8,5.1,6,6.6,6.9,7.2,7.2,6.3,4.6,3.5,4.1,3.6,2.8,2.8,3.2,2.2,3.4,3.9,4,4.3,4,3,2.5,2.5,2.6,3.7,4.7,5.6,6.5,6.9,6.7,5.9,3.6,2,2.2,1.6,1.4,1.2,1.3,1,1,1.4,2.6,3.1,3.5,3.8,4.5,5.4,6,6.4,6.6,6.9,7.1,6.9,6.5,5.8,4.9,4.2,2.8,2.2,2.4,1.8,0.9,-1.4,-0.9,-1.6,-0.9,-1.9,0,0.9,1.8,2.6,3.1,4,4.4,5.4,6.6,7.4,7.6,8.3,8.4,8.6,8.8,8.2,8,7.5,6.8,6.7,6.3,6.3,6,5.2,5.2,5.2,5.3,4.7,4.1,4.2,4.4,4.8,4.8,5,4.5,4.4,3.8,2.8,2.2,1.9,2.3,2.8,3.2,2.7,4.1,3.7,3.6,4,3.6,3.1,3.3,2.6,3.2,4,4.1,4.6,5.1,5.3,4.9,4.4,3.4,3.8,3.5,3.3,3.1,2.4,2.6,2.3,1.9,1.8,1.5,1.7,1.8,1.8,1.8,1.2,1.1,1.7,2,2.7,3.1,3.5,3.8,3.9,3.9,4.6,5,5.8,6.4,6.9,7.1,7.3,7.1,7.1,6.4,6.4,5.4,5,4.9,4.6,4.1,4.6,5.2,6,6.3,6.2,5.7,5.9,5.8,5,4.1,3.7,3.6,4.6,4.6,4.3,3.7,3.2,2.7,2.5,2.4,2.3,2.5,2.3,2.3,2.2,3.1,3.7,4.2,4.9,4.8,4.7,4.6,4.6,4.6,4.6,3.9,3.7,3.6,3.4,3.2,3,1.9,1.6,1.6,1.6,1.5,1.7,1.5,1.8,2,1.7,1.9,2.3,2.6,2.5,2.5,2.4,2.5,2.2,1.7,1.8,0.9,0.3,-0.5,-1,-1.1,-1.4,-1.4,-1.5,-1.5,-1.4,-1.2,-1.4,-1.2,-0.4,-0.3,-0.6,-0.5,-0.9,-1.2,-1.4,-1.9,-2.8,-3.3,-3.1,-2.3,-2.5,-3.4,-4.2,-4.7,-5.2,-5.8,-5.6,-5.9,-6,-5.5,-4.5,-3.4,-2.5,-1.8,-1.7,-1.3,-2.5,-3.1,-3.4,-3.7,-4,-4,-4.5,-4.7,-5.2,-5.5,-5.6,-5.8,-6.3,-6.3,-5.6,-5.7,-6,-6.1,-5.3,-3,-2.2,-1.4,-1.1,-1.2,-1.3,-2.2,-3.1,-4.3,-4.6,-5.5,-6.4,-6.6,-7.5,-7.3,-10.2,-9.7,-10.3,-10,-8.8,-7.6,-7.1,-5.8,-5.6,-5.5,-4.6,-4.4,-3.4,-3,-3.8,-4.1,-4.2,-4,-4.7,-5.7,-5,-5.5,-4.9,-3,-2.8,-1.7,-0.9,-1.1,-0.3,-0.2,-0.3,-0.6,-0.3,0.1,1,1.5,1.9,1.8,2,2,2.8,2.6,2.6,2.9,3.2,2.9,2.8,2.6,2.9,2.6,2.5,2.6,2.4,2.4,2.4,2.5,2.5,2.5,2.6,2.8,2.9,2.7,2.5,2.4,2.5,2.5,2.6,2.4,2.3,2,1.6,1.6,1.2,1.2,1.1,1.1,1.1,1.4,1.7,1.5,1.5,1.9,2.3,2.7,3,2.9,3,2.8,2.7,2.9,2.5,2.1,1.9,2.2,2,2,2.3,2.9,4.3,4.9,5.4,6,6.6,7.3,7.5,7.5,8.1,8.4,9,9,9,9,9,9,9,8,8,8,8,8,8,7,7,7,7,6,6,6,5,5,5,5,5,5,5,5,5,5,5,5,4,3,2.2,1.6,1.2,1,0.6,0.5,0.7,1,2,3,3,4,5,4,4,4,4,4,4,3,3,2,2.1,2,3,3,3,2,2,2.8,1.8,1,1,1,1,1,1.7,1.7,2,1.5,1,0.6,0.3,0,0,0.1,0.4,0.7,1.1,1.5,1.7,1.8,1.9,1.9,1.9,2,1.9,1.8,1.4,1.2,1.5,1.4,1.3,1,0.9,0.7,0.7,0.8,0.7,0.8,0.6,0.2,-0.8,-1.4,-2,-2.9,-2.8,-2,-2,-2,-2,-2,-2,-1,0,0,0.2,0.4,0.3,0.2,0.2,0.6,1,1.8,2.2,2.7,3.2,3.6,4,4,4.2,4.6,4.6,4.8,4.9,5,4.9,5,5.3,5.3,4,3.4,2.4,1.5,0.9,0.1,-1.1,-1.3,-1.8,-1.6,-1.7,-1.8,-2.2,-3.2,-2.1,-2.1,-3.1,-2.4,-2.3,-2.4,-3.3,-2.1,-1.5,0,0,-1.8,-2.2,-3.7,-3.3,-4.1,-3.2,-4.5,-3.4,-3.9,-3.9,-4.1,-4.7,-4.4,-5,-4.5,-5,-4.7,-4.4,-4.4,-3,-2,-1,0,0,0.2,0.2,0,-1,-2,-2,-3,-3,-3,-3,-3,-4,-4,-5,-4,-4,-4,-5.6,-4.4,-5.1,-5.1,-3.9,-3.2,-2.4,-2,-2.9,-4.4,-3.9,-3.7,-4.4,-3.6,-3.8,-3,-2.8,-2.5,-2.3,-2.2,-1.6,-0.7,0.2,0.9,1.7,2.2,2.5,3,3.7,5.3,5.7,6.1,6.3,6.2,6.3,6.2,6,5.7,5.5,5.4,4.7,4.7,4.3,4.1,3.5,4.1,3.5,3.4,3.7,3.6,3.2,3.7,3.9,4.5,4.2,4.1,4.2,4.3,3.9,4.4,4.4,4.4,4.4,4,3.4,3.4,2.7,2.7,2.9,3.5,3.5,3.4,3.4,2.6,3.3,2.8,3.1,3.2,3.1,3,2.9,2.4,2,1.7,1.4,1.1,0.8,0.3,0.4,0.2,0.1,0.4,0.5,0.4,0.2,0,0,0.1,0.5,0.7,0.6,0.6,0.8,0.5,0.5,-0.8,-1.2,-1.9,-2,-2.2,-1.2,-2.2,-2.8,-1.9,-2,-1.3,-1.8,-1.8,-1.8,-4.4,-3,-1.9,-1.2,-1.3,-0.7,-1.1,-0.9,-0.7,-0.5,-0.4,-0.4,-0.3,-0.4,-0.5,-0.4,-0.5,-0.4,-0.3,-0.3,-0.2,-0.1,0.1,0.2,0.3,0.4,0.4,0.5,0.5,0.5,0.5,0.5,0.6,0.5,0.4,0.2,-0.3,-0.9,-1.4,-2.4,-3.5,-4.4,-5.2,-5.5,-5.9,-5.5,-5.4,-5.6,-5.5,-4.6,-5.3,-4,-3.4,-2.2,-0.9,0.5,0.9,1.5,1.2,1,0.8,0.7,0.8,1,1,1.6,1.8,2,1.7,1.7,2.1,1.7,2.2,2.4,2.4,1.9,2,1.3,1.6,1.8,1.8,2,1.7,1.6,1.5,1.6,2,2.1,2.1,1.9,1.6,1.6,1.7,1.7,1.7,1.8,1.8,1.3,0.9,1,1.5,1.4,1.1,1.4,1.4,1,0.8,0.4,0.8,0.5,0.5,0.3,0.3,0.7,0.8,0.8,0.8,0.8,0.8,0.9,0.9,0.9,0.9,0.9,1,1,1.5,1.1,1.5,1.4,1.2,0.8,1,0.8,0.6,0.3,-0.1,-0.4,-0.6,-1,-1.8,-2.6,-3.2,-3.7,-3.8,-3.6,-4.4,-5.7,-5.8,-5.7,-5.2,-4.5,-4.3,-4.8,-5,-5.4,-5.6,-4.9,-5.4,-5.4,-4.6,-4.5,-4,-3.8,-4.8,-4.3,-3.5,-2.6,-2.3,-1.9,-1.5,-0.8,-0.9,-0.9,-0.7,-0.6,0,0.3,0.5,0.7,0.8,0.7,0.7,0.6,0.3,0.8,0.6,0.3,-0.1,-0.6,-0.8,-1,-1.4,-1.7,-2,-2.2,-2.4,-2.2,-2.1,-2.1,-2.4,-2.6,-2.7,-2.9,-2.8,-2.7,-2.5,-2.4,-2.4,-2.1,-1.7,-1.3,-0.7,-0.2,0,0.2,0.1,0.4,0.7,0.7,0.9,1.1,1,1.5,1.8,2,2.1,2.7,2.8,3,3.2,2.9,2.9,2.9,2.7,2.4,1.6,0.7,0.2,-1.5,-1.4,-1.4,-1.7,-1.6,-1.5,-0.8,-0.4,-0.4,-0.8,-1.5,-1.4,-2.1,-2.5,-3.2,-3.3,-3.7,-3.1,-3.6,-3.5,-3.2,-3.5,-3.2,-3.4,-2.8,-2.8,-2.9,-3.3,-3.2,-2.3,-1.6,-0.6,-1.5,-1.3,-1.4,-1.8,-2.6,-2.7,-2.9,-2.6,-3.5,-4.4,-4.7,-5,-4.4,-2.6,-1.7,-0.7,0.2,1.1,1.3,1.8,2.4,2.8,3.1,3.9,4.5,4.5,3.8,3.2,4.1,3.8,3.8,3.6,3.5,2.5,2,1.8,1.2,0.8,0.7,0.6,0.4,0.2,0,0.1,0.3,0.2,0.2,0.5,0.4,0.2,-0.5,-1.9,-2.3,-2.6,-3.1,-3,-3.3,-3.5,-4.6,-4.5,-4.6,-4.9,-5.6,-6.2,-6.1,-5.9,-4.5,-4.2,-2.1,-1.7,-1,0.3,1.2,2,2.5,3.1,3.8,4.7,5.4,5.6,5.7,5.4,4,4.2,2.6,1.6,0.9,0.2,-0.3,-0.3,-0.3,-0.3,0.1,0.7,1.5,2.3,3.3,3.9,3.2,4.2,4.5,4,3.5,3,3.6,3.1,2.2,2,2,2.3,2.5,3,2.7,2.8,2.2,2.3,2.4,2.1,2.4,2.5,2.3,2.1,2.3,1.7,1.6,1.3,1.5,1.6,1.5,1.7,2.3,2.5,1.9,2,2.7,2.6,3,3.1,3.4,3.5,3.4,3.3,3.6,3.7,3.8,4.1,4.3,4.2,4.4,4.2,4.2,4,3.7,3.6,3.5,3.4,3.1,3.1,3,2.8,2.6,2.2,2.1,2.3,2.3,2,2,1.8,1.9,1.7,2,2,2,2,1.6,1.9,0.9,0.6,0.6,0.9,0.9,0.9,1,0.8,0.9,1,0.7,0.9,0.5,0.7,1,0.9,0.8,0.6,0.3,0,0.2,0.7,1,1.1,1.1,1.4,1.6,1.5,1.1,1.5,1.4,1.4,1.8,1.8,1.9,2,2,2,1.8,2.2,2.3,1.6,1.3,1.3,1.3,1.2,1.4,1.7,2.3,2,1.4],"wetBulbC":[-5.7,-6.1,-6.6,-6.6,-7.4,-6.2,-6.9,-7.9,-8.6,-8.7,-7.8,-6.7,-6.3,-6.3,-6.5,-7.3,-8.6,-8.7,-10,-9.9,-10.1,-10.4,-11.4,-10,-10.1,-10.4,-11.3,-10.8,-10.5,-11,-10.8,-11.7,-11.3,-11.4,-11.9,-8.7,-8.9,-8.5,-8.3,-8.7,-8.9,-8.3,-7.4,-6.2,-6,-6.4,-7,-7,-6.5,-6.6,-7,-7.4,-8.4,-8.5,-7.7,-6.7,-6.4,-7.1,-7.3,-7,-6.4,-5.8,-5.7,-6.4,-7.4,-6.5,-7.2,-8.2,-8.8,-8.2,-8.7,-9,-9.3,-10.5,-11.5,-11.7,-12.2,-12.7,-13,-13,-13.8,-14.1,-13.6,-12.7,-11.6,-11.4,-11.7,-12.7,-14.5,-14.3,-15.7,-15.9,-16.7,-16.7,-15.3,-15.3,-15.1,-14.9,-14.2,-12.9,-11.6,-10.5,-9.7,-10.2,-9.5,-9.3,-10.1,-11.4,-11,-10.8,-10.7,-10.9,-10.5,-10.4,-9.6,-9.1,-8.5,-8,-8,-7.4,-6.8,-6,-6.1,-6.2,-6.2,-6,-5.2,-5,-4.9,-4.5,-3.9,-3.4,-3.1,-2.4,-2,-1.7,-1.2,-0.9,-0.9,-0.9,-1.3,-2.1,-2.9,-3.7,-4.4,-5,-5.5,-5.9,-6.6,-7.4,-8.1,-8.5,-8.4,-8.7,-8.2,-8,-7.9,-7.8,-8,-8.6,-9.3,-9.8,-9.9,-10.1,-10.2,-12,-11.7,-11.1,-11,-11.2,-12.5,-12.3,-12.8,-11.8,-12.7,-10.3,-10.3,-10.7,-8.5,-6.6,-4.8,-3.7,-2.9,-2.5,-1.6,-0.8,-0.1,0.1,0,0.8,1.2,2.1,1.5,1.8,1.7,2,1.9,2.3,2.1,2.3,2.4,2.6,2.4,2.8,3.4,3.5,3.2,1.4,-0.2,-0.7,-1.5,-2.3,-1.5,-1.9,-1.7,-1.3,-1.1,-0.9,-1.7,-1.5,-2,-2.6,-0.9,-0.9,0.3,0.5,0.2,1.2,1.7,2,1.9,1.3,1.3,0.9,0.8,0.8,0.9,0.8,1,1.3,1,1,1,0.6,0.7,0.5,0.4,0.2,-0.2,0.2,0.4,0.7,1,1.4,2,2.1,2.2,2.2,2.1,2.3,2.3,2.7,3,3.1,3.2,3.8,4.1,4.1,4.2,4.3,4.6,4.5,4.3,4.2,4.1,4,4,4.5,4.5,4.5,4.4,4.4,4.5,4.7,4.7,4.5,4.3,4.3,4.2,4.3,4.4,4.4,4.2,3.9,3.9,3.6,3.4,3.4,3.4,3.5,3.7,3.6,4,4,3.9,3.8,3.7,3.5,3.2,3.8,3.1,2.9,2.9,2.8,2.5,1.7,1.9,1.7,1.3,1.2,1,1.1,1.1,1.3,1.6,1.6,1.4,0.5,-0.4,-0.8,-1.5,-1.6,-2.3,-1.8,-1.3,-0.3,-0.5,-0.7,-0.8,-1.3,-1.4,-1.9,-2.4,-3.2,-3.3,-3.6,-3.5,-3.8,-4.1,-4.4,-4.6,-4.3,-4.4,-5.1,-5.9,-6.4,-6,-6.3,-7.1,-8.3,-8.7,-9.1,-9.3,-9.8,-10.1,-10.7,-11.5,-11.4,-12,-11.8,-10.1,-8.1,-6.9,-6.1,-5.8,-6.7,-8.3,-9.5,-10.7,-10.4,-6.9,-9.2,-10.8,-11.1,-11.1,-12.2,-11.7,-11.9,-11.3,-11.1,-9.6,-8.3,-8.9,-8.5,-6.9,-4.7,-4.2,-4,-4.1,-4.5,-5.2,-5.3,-5.1,-4.9,-4.4,-4,-3.8,-3.8,-3.6,-3.8,-3.9,-3.7,-3.5,-3.4,-3.1,-2.7,-2.7,-2.5,-2.3,-2,-2.1,-1.9,-2.1,-1.9,-1.9,-2,-2,-1.9,-1.8,-1.7,-1.5,-1.7,-1.8,-1.8,-1.9,-1.7,-1.7,-1.7,-1.7,-1.8,-1.8,-1.7,-1.6,-1.4,-1.1,-0.8,-0.4,-0.2,-0.1,0,0.3,0.5,0.7,0.9,0.7,0.9,1,0.8,0.7,0.8,1,1,1.1,0.9,1.1,1.1,1.1,1.1,1.2,0.9,0.8,0.6,0.6,0.9,1.1,1.2,0.9,1,0.6,0.3,-0.6,-0.2,-0.7,-1.5,-1.2,-2,-1.7,-2,-2.2,-2.1,-2,0,0.1,0.1,0.2,-0.1,-0.5,-0.4,-0.7,-0.4,-0.7,-0.6,-0.2,0,0.1,0,-0.8,-1.2,-0.3,0,-0.3,-0.3,0.1,-0.2,-0.2,-0.1,0.2,0.1,0.1,0.1,0,-0.1,-0.2,-0.4,-0.5,-0.5,-0.7,-0.7,-0.9,-0.9,-0.8,-0.7,-0.8,-1,-0.9,-1.3,-0.9,-0.7,0,0.8,1.1,0.8,1.1,1,0.9,1,0.9,1,0.6,0.7,0.4,0.1,0.2,0.1,-0.1,-0.3,-0.2,0.2,-0.2,0,0.3,0.7,0.6,1,1.4,1.4,1.2,1.4,1.2,1.1,1.2,1.5,1.5,1.6,1.6,1.8,1.8,1.8,1.8,1.5,1.1,1.5,1.4,1.4,1,1.2,1.2,0.7,0.8,1,1.3,1.5,1.5,1.5,1,1.5,1.2,1,0.9,1.1,1,1,1.3,1.3,1.2,1,0.9,0.9,0.7,0.6,0.6,0.6,0.7,0.6,0.5,0.4,0.4,0.4,-0.1,0,0.1,-0.1,-0.1,-0.2,-0.4,-0.4,-0.5,-0.7,-0.7,-1,-0.8,-0.8,-0.9,-0.9,-0.7,-0.7,-0.5,-0.4,-0.6,-0.6,-0.7,-0.6,-0.7,-0.8,-0.9,-0.8,-0.9,-0.9,-0.9,-0.8,-0.8,-0.9,-0.8,-0.5,-0.8,-0.6,-0.6,-0.8,-0.5,-0.6,-0.5,-0.4,-0.3,-0.3,-0.3,-0.2,-0.1,0,0.2,0.1,0.1,0.1,0.1,0.1,0.1,-0.2,0.3,0,0.3,0.2,0.1,-1,-1.7,-2.1,-2.6,-3.3,-4.3,-4.2,-4.3,-4.2,-4,-3.7,-3.7,-3.5,-3.2,-2.9,-2.8,-2.7,-2.7,-2.6,-2.7,-2.4,-2.7,-2.7,-2.7,-2.7,-2.4,-2.2,-1.9,-1.9,-1.7,-1.7,-1.7,-1.8,-1.9,-1.9,-2.1,-2.1,-2.3,-2.2,-2.2,-2.3,-2.3,-2.4,-2.5,-2.4,-2.4,-2.5,-2.5,-2.5,-2.1,-1.7,-1.3,-1.8,-2.2,-2.5,-3,-3.8,-5.9,-6.2,-6.7,-6.9,-6.9,-6.7,-5.8,-5.3,-4.9,-4.6,-4.3,-4,-4.4,-4,-3.4,-3.4,-3.4,-3.4,-3.4,-3.1,-2.8,-2.2,-2.8,-2.8,-3.2,-3.2,-3,-2.4,-2.4,-3.4,-3.4,-3.8,-3.4,-3.8,-3.8,-4.4,-4.7,-4.4,-5.7,-5.7,-4.7,-5.4,-5.1,-5.4,-5.4,-5.4,-6.3,-7.6,-8.6,-9.4,-10.3,-9.6,-9.3,-11.3,-11.3,-10.3,-11.3,-12.2,-12.5,-13.4,-13.4,-13.4,-12.2,-11.3,-6.3,-5.7,-4.7,-4.1,-3.8,-3.8,-4.4,-4.1,-4.8,-4.5,-4.4,-4.8,-4.8,-5.4,-5.4,-5.5,-6,-6,-6,-6,-6.7,-6.7,-7.6,-7.6,-7,-6,-5.1,-5,-5.4,-5.4,-7,-8.6,-9.6,-9.7,-10.3,-9.6,-10.5,-10.3,-10.3,-10.1,-8.3,-8.6,-7.6,-6,-5.7,-5.3,-5.3,-5,-5.8,-3.8,-3.4,-3.1,-2.4,-2.4,-2.4,-3.4,-3.4,-3.4,-3.4,-4,-4.4,-4.4,-4.4,-4.8,-4.7,-6.3,-5.7,-5.7,-6.3,-6.5,-7.6,-7.3,-4.7,-3.8,-3.2,-2.2,-1.8,-2.6,-3.2,-4.1,-3.8,-3.7,-3.4,-3.4,-3.4,-1.4,-1.4,-1.4,-0.5,-0.5,0.1,0.3,0.6,0.8,0.9,1.2,1.6,1.6,1.6,2.2,2.5,2.4,2.6,2.1,2.1,1.8,2.1,1.2,1.2,1.2,1.6,1.5,1.6,1.6,1.6,1.6,1.6,1.7,2.6,2.6,3.1,3.1,3.1,3.4,3.7,3.7,3.7,3.1,3.1,2.7,2.1,2.1,1.2,-0.3,-0.7,-1,-1.7,-1.9,-2.4,-2.3,-2.4,-2.1,-2.1,-1.5,-1.5,-1.2,-0.9,-0.4,0.5,0.9,0.3,0.3,0.3,0.5,0.7,1.2,1.3,2.2,0.7,-0.4,-1.2,-2.1,-2.5,-3,-3,-3.1,-2.8,-2.2,-1.8,-1.5,-1.8,-1.7,-2,-2.6,-2.9,-3.2,-3.2,-3.3,-2.8,-3,-2,-0.5,0.1,0.6,1.4,2,1.6,0.8,-1.8,-2.4,-2.4,-2.4,-2.8,-2.8,-2.8,-1.7,-1.8,-2,-3.2,-3.8,-4.7,-5.5,-7,-6.3,-7.3,-7.3,-6,-7,-5.4,-6.3,-3.8,-4.7,-3.8,-3.4,-3.4,-2.4,-1.4,-0.1,0.6,1.1,1.1,1.4,1.1,0.2,0,0.4,0.6,-0.1,-0.1,0.6,0.1,0.4,0.6,0.2,0,-0.1,-0.1,-0.1,-0.3,0.3,1.7,2.3,2.9,2.8,3.4,3.4,2.9,2.9,2.4,2.2,1.9,2.1,1.9,1.9,1.9,1.3,1,0.7,-0.3,-0.8,-1.4,-0.9,0.6,-0.2,1.2,2.9,3.8,4.5,3.9,3.9,3.4,1.2,0.7,0.2,-0.4,0,0,1,1,-0.1,0.2,0.4,0.6,0.6,1,0.8,1.2,1.2,1.2,1.2,1.8,1.4,1.2,1.2,1.6,1.4,0.9,0.8,0.2,0,-0.1,-0.1,-0.1,-0.1,-0.1,-0.1,0.5,0.6,0.6,0.6,1,1,1.2,1.2,2,1.9,2.1,2.1,2.6,2.6,2.6,2.7,2.1,2.6,2.6,2.3,1.6,2.1,2,2.4,3.1,3.2,3.3,2.5,3,3,3.5,3.5,3.1,3,3.2,2.6,2,2,2.6,2.8,3,3,3,3,3,2.9,2.4,1.4,1,0.9,0.6,0.6,0.6,0.1,1.1,1.2,1.2,1.2,1.3,0.9,0.5,-0.1,-0.9,-1.2,-1.4,-2.1,-2.7,-3.5,-3.5,-3.9,-4.1,-4.1,-4.1,-3.5,-4.1,-4.2,-4.1,-3.5,-3.2,-2.4,-2.1,-2.1,-1.7,-1.8,-2.1,-2.6,-3.5,-3.9,-4.1,-4.8,-4.8,-5,-5.7,-5.5,-5.7,-5.7,-6,-4.8,-4.8,-4.1,-3.4,-1.4,0,0.2,0.5,1.1,2.1,1.5,0.1,0.2,-0.7,-1.7,-2.2,-2.8,-3.4,-3.4,-3.4,-3.6,-3,-3,-3,-3,-3,-2.4,-2,-2,-1.4,-1.8,-1.8,-2.1,-2.8,-3.2,-4.1,-4.1,-4.1,-4,-3.8,-4.1,-4.1,-4.1,-4.7,-4.8,-5.1,-4.7,-4.7,-4.7,-4.7,-5.1,-4.7,-3.8,-3.8,-3.5,-4.1,-4.1,-4.1,-4.9,-4.1,-4.1,-4.1,-4.5,-4.8,-4.4,-4.4,-3.5,-3.5,-3.7,-3.2,-2.4,-2.4,-2.4,-2,-1.9,-1.4,-1.4,-1,-0.5,-0.3,-0.1,0.2,0.2,-0.4,-1,-1,-1.1,-1.4,-2,-2.4,-2.4,-2.8,-2.9,-3.4,-2.8,-3.4,-3,-4,-3.1,-3.4,-2.8,-2.8,-2.8,-2.2,-2.3,-1.7,-1.7,-1.8,-1.8,-2.8,-3.2,-3.4,-3.4,-3.4,-3.4,-3.4,-3.6,-3,-2.4,-2.4,-2.4,-2.4,-2.2,-2.4,-2.4,-2.2,-2.2,-2.2,-2.6,-3.2,-2.6,-3.2,-4.1,-4.1,-4.7,-5.4,-6,-6,-6,-4.7,-5.2,-5.7,-5.7,-5.7,-5.7,-5.1,-5.2,-5.1,-4.1,-3.2,-1.4,-1,-0.7,-0.5,-0.9,-1.1,-2.6,-3.8,-5,-6.3,-6,-6.3,-7,-7.3,-6.5,-6.3,-5.4,-4.4,-3.4,-3,-2.2,-0.5,1.2,1.8,2.9,3.4,3.7,3.9,4,3.4,1.9,1.3,0.3,-0.6,-0.7,-1.2,-0.7,-0.7,-0.8,-0.8,-0.8,-0.9,-0.2,-0.2,-0.3,-1.1,0.3,1.5,2.1,3.5,3.4,3.5,3.5,2.9,2.4,1.1,0.7,0.6,-1.6,-4.2,-6.9,-10.1,-11.2,-12.1,-12.9,-13.4,-13.3,-13.7,-14,-12.4,-9.3,-6,-4.8,-4.8,-4.6,-3.9,-4,-4.4,-3.5,-3.4,-3.5,-4.1,-4.1,-4,-3.5,-3.3,-3.2,-3.3,-3.2,-2.9,-2.9,-2.7,-2.5,-2.2,-1.9,-1.7,-1.7,-1.3,-1.1,-0.7,-0.6,-0.6,-0.6,-0.2,-0.1,0,0,0,0,0.1,0.1,0,0.2,-0.1,-0.3,-0.6,-0.4,-0.5,-0.2,0.4,1.2,1.1,1.4,1.8,1.9,2.1,1.5,1.4,1.4,1.2,1.1,1.1,1.1,0.9,0.9,0.8,0.7,0.6,0.6,0.6,0.7,0.8,1.4,1.7,1.9,1.8,1.8,1,0.9,0.5,0.6,0.5,0.3,0.2,0.4,0.3,0.3,0.1,-0.2,-0.2,-0.3,-0.3,-0.3,-0.2,0.1,0.2,0.6,1,1.6,1.1,1.4,1.6,1.3,0.8,0.2,-0.2,0.1,-0.1,0.1,0.1,0.1,0,-0.3,-0.1,0,0,0,0.1,0.1,0.5,0.8,1.2,1.3,1,0.9,0.5,-0.2,-0.4,-0.7,-1.1,-1,-0.5,-0.7,-0.6,-0.6,-0.6,-0.6,-0.7,-0.8,-0.9,-0.7,-0.7,-0.6,-0.4,-0.3,-0.2,-0.1,0,-0.1,-0.1,-0.1,-0.5,-0.7,-0.6,-0.9,-1.2,-1.7,-2,-2.1,-2.1,-2,-1.9,-1.9,-1.6,-1.5,-1.8,-1.7,-1.5,-0.5,0.1,0.9,1.3,1,0.8,0.8,1,0.8,0.6,0.4,0.4,0.3,0.4,0.3,0.3,0.1,0.1,0,0,0,0.2,0,0.3,0.5,0.6,1.4,1.2,1.3,1.3,1.3,0.9,0.6,0.6,0.2,-0.2,-0.1,0,0.1,0.1,0.1,-0.2,-0.6,-0.6,-0.9,-0.9,-0.9,-1,-1,-1,-1.4,-1,-1,-1,-1,-1.3,-1.4,-1.8,-2,-2,-2.1,-1.9,-1.9,-1.7,-1.9,-1.9,-2.1,-2.4,-2.9,-3,-3,-2.6,-1.9,-1.5,-1.1,-0.6,-0.5,-0.8,-0.8,-0.9,-1,-1.2,-1.4,-2,-1.9,-1.9,-2,-2.1,-2.4,-2.6,-2.6,-2.9,-3,-3,-3.1,-2.8,-2.2,-1.8,-1.2,-1.3,-0.9,-0.8,-0.5,-0.8,-0.8,-0.8,-0.8,-0.8,-0.7,-0.5,-0.5,-0.4,-0.4,-0.6,-0.8,-1.6,-1.6,-2.4,-1.7,-0.7,-0.1,0.1,0.3,0.4,0.8,0.6,0.6,0.4,-0.1,-0.5,-0.3,-0.1,0,0.1,0.4,0.5,0.5,0.6,0.4,0.4,0.4,0.4,0.4,0.4,0.7,1.2,1.9,1.5,2.2,1.6,1.6,1.4,1.1,0.8,0.7,0.7,0.3,0.1,0.5,0.5,0.4,0,0.4,0.3,0.3,0.2,0.3,-0.3,0.9,1.4,1.7,2,2.3,2.4,3.1,2.1,1.5,0.7,-0.2,-0.6,-0.2,0,0,-0.2,-0.5,-1.1,-1.8,-2.1,-2.1,-1.8,-1.2,-1.4,-0.4,0.7,3.4,3.7,3.9,3.7,3.4,2.4,2.6,2.5,2.7,2.7,2.6,2.6,1.9,1.9,1.9,1.9,1.6,1.5,1.4,1.3,1.7,1.8,1.7,2.2,2.6,3.8,3.7,2.7,2.6,2.3,2.3,0.4,-0.2,-0.5,-1,-1.1,-1.4,-1.5,-1.6,-1.3,-1.4,-1.9,-2,-2.6,-2,-1.6,-0.6,0.2,0.8,1.1,0.5,0.5,1.4,1.4,0.6,-1.3,-2.1,-2.7,-3.3,-3.2,-3.7,-4.1,-3.7,-3.4,-3,-2.7,-2.8,-2.7,-1.3,-0.7,-1,-0.7,-1.1,-1,-1.7,-2.2,-2.6,-2.8,-2.9,-3.9,-4.3,-4.8,-5.6,-6,-6.2,-6.7,-6.9,-6.4,-5.3,-4.7,-4.1,-4,-3.4,-2.4,-1.3,0.2,0.5,1.8,2.1,1.6,2.1,2.1,2.1,1.5,1.1,0.8,0.7,0.7,0.9,0.9,0.9,0.6,0.4,0.5,0.5,0.8,1.3,2.1,1.8,2.2,2.3,1.8,1.9,2.5,2.6,2.5,1.6,-0.7,-1.5,-1.2,-1.6,-1.5,-2.4,-2.5,-2.3,-2.2,-2.7,-2.8,-3.3,-4,-3.3,-1.6,-0.8,-0.6,-0.8,-0.8,-1,-1.1,-1.1,-1.4,-2,-1.9,-1.8,-1.4,-1.7,-2,-1.4,-1.8,-2,-1.9,-1.9,-1.8,-2,-2.4,-2.4,-2.4,-1.4,-0.9,-0.6,-0.7,-1.3,-1.4,-1.4,-2,-2.9,-2.9,-3.2,-3.2,-3.2,-3.7,-4.2,-4.5,-5.1,-5.5,-5.9,-5.7,-5.9,-6,-5.6,-5.2,-4.5,-4.6,-4.6,-3.8,-3.7,-3.7,-3.4,-4.1,-4.3,-5.4,-5.3,-6.2,-6.9,-7.3,-7.4,-7.9,-8.4,-8.9,-9.5,-10.2,-10.7,-10.2,-8.5,-6,-4.2,-3.5,-4.1,-3.4,-2.9,-3.2,-3.8,-3.7,-3.4,-4.4,-4.5,-5.6,-5.8,-5.8,-5.8,-6,-6.5,-7,-7.3,-7.2,-7.6,-8,-6.6,-5.6,-4.2,-3.1,-2.8,-2.9,-2.5,-2.7,-2.2,-2.5,-2.3,-2.5,-3.4,-4.3,-4.4,-4.4,-5.1,-5.7,-5.7,-5.1,-5.1,-5.1,-5.1,-5.4,-3.8,-2.7,-2.3,-1.8,-1.8,-0.9,-0.9,-0.6,-0.7,-0.6,-0.9,-0.8,-0.3,-0.1,0.1,0.2,0.4,0.8,0.8,0.8,0.7,0.8,1.2,1,1.2,1.5,1.8,2,2,2.1,2.4,2.6,2.7,2.5,2.5,1.7,0.9,0.8,0.7,0.7,1.1,0.7,0.5,0.4,0.3,0.3,0.3,0.3,0.5,0.7,1.5,1.9,2.4,2.4,2.5,3.9,3.5,2.4,2.1,1.4,1.1,0.8,0.4,0.5,0.5,0.7,-0.2,-0.8,-1.7,-2.1,-1.1,-0.5,0.2,1,1.5,2.2,2.3,3.2,3.5,3.6,3.4,3.3,3.1,2.9,3,2.9,2.7,2.7,3,3.7,3.9,4.2,3.8,3.3,2.9,2.9,3.5,4.3,4.7,5,5.7,5.8,4.8,5.5,5,4.8,4.7,5,4.9,4.8,1.1,-2.7,-6.4,-10,-10.3,-10.4,-9.7,-8.6,-7,-8.2,-5.6,-4.2,-3,-2,-0.8,0.5,0.9,1.6,1.9,2.4,2,2,1.8,1.9,1.9,1.8,1.7,1.3,1.1,0.6,0.5,-0.9,-1.4,-1.3,0.7,0.3,0.6,1.1,1.5,2.5,3.1,3.9,3.7,3.7,3.4,3,2.8,2.5,2.1,2.5,2.4,2.3,2.3,2.3,2.2,1.8,1.5,1,1.4,1.6,1.7,2.6,3.6,3.2,2.9,2.7,3.3,3.4,3.2,1.9,1.6,0.4,0.2,-0.1,-0.2,-0.5,-0.7,-1.4,-1.9,-1.6,-0.9,-1.8,-1.8,-1.7,-0.9,-0.4,-1.1,-0.7,-0.5,0.1,-0.4,0.7,-0.3,-0.9,-2.1,-2.8,-3.6,-4.3,-5.1,-5.2,-6.1,-6.5,-6.5,-6.8,-7,-5.4,-3.6,-2.1,-1.3,-1.4,-1,0.1,-0.7,-0.4,-0.1,-0.5,-0.5,0.2,-1.9,-3.3,-4.3,-4.9,-4.4,-5,-5.4,-5,-5.3,-5.2,-4.7,-4.7,-2.1,-0.6,2,1.8,2.4,3.2,3.8,4.9,4.9,5.3,5.2,5.2,4.9,4.7,4.5,3.8,3.4,3.3,2.2,1.7,1.9,2,1.9,1.6,3.2,4.3,5.5,6,6.3,6.4,6.7,6.3,5.9,5.4,5.1,4.3,3.2,2.6,2.4,2.1,1.9,2.3,1.9,1.7,1,1,1.3,2,3.7,5,5.4,6.4,6.4,7.7,7.3,5.8,6.6,6.2,6.5,6.2,4.6,3.4,3,1.1,0.8,0.6,0.3,0.5,1.3,1.2,0.9,1.5,2.9,3.8,4.7,5.6,6.2,6,6.2,6.1,6.1,5.1,6,5.6,5.1,4.8,5.3,4.9,5.2,5.1,5,4.6,3.7,2.7,2.7,2.9,2.9,1.7,2,1.6,2.2,2.3,2.6,2.2,2,2.1,2.1,2.1,1.1,0,-0.3,-1,-1.2,-1.1,-1,-1.4,-1.6,-1.8,-1.7,-1.1,-0.3,0.9,1.5,2.2,2.4,2.3,2.1,2.5,1.9,2.5,1.8,1.5,1.2,-0.7,-1.3,-2.3,-3.9,-2.3,-1.9,-2.5,-2.7,-3.2,-2.8,-2.3,-0.6,0.7,1.3,1.8,2,2.4,2.6,3,3,3.3,3.5,3.1,2.2,2.6,2.9,2.5,3.2,3.4,3.6,3.9,4.2,4.4,4.4,4.7,5.2,5.7,6,6.4,6.4,6.6,7.8,8,7.7,7,6.8,5.9,5.2,5.4,5.2,5.2,2.5,1.9,1.4,1,-0.6,-0.8,-1.4,-0.8,-0.3,-0.6,-0.4,0.8,0.8,-0.5,-0.7,-0.6,0.5,-0.8,-1.1,-1.4,-1.3,-1.4,-0.8,0.2,0.3,-0.6,-0.9,-0.9,-1.4,-1.7,-2.2,-2,-1.5,-0.9,-0.9,-0.5,0.5,0.5,1.5,1,1.6,2.2,2.6,2.9,2.7,2.6,3.4,3.3,3.3,3.3,2.8,3.1,2.5,2.5,2.6,2.9,3.4,4.2,4.7,4.4,5.4,5,5.5,5.4,6,6.3,7.1,7.4,7.4,6.9,6.5,5.5,4.9,4.4,4.3,4.4,3.6,3,1.8,1.3,1.5,1.8,2.3,2.4,2.6,2.8,3.2,3.5,2.4,2,2.4,1.8,1.4,0.7,-0.3,-0.6,-0.3,-0.7,-0.6,-0.8,-1.1,-1.3,-1.3,-0.7,-0.4,0.5,1.3,1.8,2.5,2.2,2.1,2.5,3.7,2.6,2.3,2.3,1.7,1.4,0.2,-0.6,-1.3,-1.4,-1.8,-2,-2.1,-2.2,-2.1,-1,-0.2,-0.3,0.7,0.5,1.1,1.7,1.8,2.6,3.3,2.9,2.9,2.2,1.9,1.2,0.7,1.1,0.7,1,1.1,0.9,0.6,0.4,0.8,2.6,2.6,3,3.9,4.6,4.8,5.3,5.4,5.4,5.4,5.6,5.6,5.5,5,4.1,3.6,3.5,3.5,3.6,3.3,3.4,3.8,3.9,4.1,4.3,4.5,5,5.4,6,7.1,7.3,7.8,7.6,7.6,7.4,7.6,6.6,5.2,3.8,3.8,1.8,1.4,1.4,0.7,0.2,0.3,0.5,0.6,2.8,4.6,6,6.3,7.2,8.2,8.1,8.3,8.8,9.1,9.1,9.1,9,8.5,7.1,5.9,4.9,4.4,2.6,3.2,2.1,2.5,2.2,2.3,3.3,4.6,5.7,6.5,7,7.2,7.3,7.7,8.3,8.1,8.2,7.8,7.8,6.7,6.6,5.5,4.6,4.7,4.2,4.2,4.5,3.1,3.2,3.1,3.7,4.3,5.6,6.2,6.8,7,6.4,6.5,6.6,6.8,7.3,7.3,6.9,6.2,4.8,4,3.4,2.8,2.7,1.7,1.7,0.4,0.7,1.4,3.1,3.1,3.8,3.9,4.5,4.5,5.1,4.8,5,4.9,4.8,4.5,4.4,3.8,3,2.7,2.4,3.1,3.1,2.5,2.5,2.8,2.6,2.3,2.4,2.5,2.5,2.6,3,3,3.2,3.5,2.9,3.1,3.8,3.7,3.8,4.1,3.9,4,3.8,3.7,3.4,3,2.1,1.4,0.2,0.2,0.4,1.3,1,0.7,1.1,1.6,2.1,2.3,2.4,3,2.9,2.3,1.9,1.4,1.4,0.7,-1.3,-1.3,-2.1,-2.3,-3.5,-1.6,-0.9,-1.2,0.9,1.6,1.6,2.1,2.2,3.3,3,3.1,2.9,2.3,1.8,1.6,1.3,2.2,1.7,2.2,2.1,1.7,1.5,1.5,1.3,1.2,1.4,1.6,1.7,1.7,2,2.2,2.9,2.3,2.9,2.8,1.8,1.7,1.5,1.2,0.4,-0.2,-0.5,-1.3,-2.3,-2.6,-2.7,-2.6,-2.8,-3.2,-3.3,-3.1,-1.2,-0.2,1.4,0.9,1.5,0.9,1,1.3,1.4,1.5,1.7,1.9,0.6,-0.7,-1.6,-1.8,-1.6,-1.1,-0.8,-1.2,-1.2,-0.8,0.5,2,1.2,2.8,4.8,6.3,6.9,6.6,6.8,7.4,8.2,8,8.1,8.6,9,6.8,7.6,5.5,4.2,2.5,2.1,2.6,2.6,3.6,3,3.2,4,4.2,4.8,5.3,4.9,5.5,5.6,6.4,6.3,6.4,6.4,6.8,6.6,6.3,4.7,2.8,3.2,1.7,0.7,1.1,0.9,0.9,1,1.8,4.5,6.1,7.4,8.8,9.3,10,10.4,10.6,10.9,10.8,11.5,11.5,8.1,7.6,6.6,5.5,4.6,3.8,3.8,2.6,2.9,2.4,2.9,3,3.6,3.5,4.3,4.8,4.8,5.2,6.1,5.5,5.9,6.3,6.1,4.9,4,3.7,2.7,2.3,1.8,1.9,2.2,2.5,2.1,2.1,2.3,2.2,2.5,2.6,3.6,4.7,4.9,4.5,4.7,5.5,6.3,5.9,4.1,6.1,6.6,6.5,6.3,6.4,6.2,6,6.1,6.2,6.3,6.2,6.2,6.5,6.9,7.4,7.2,7.5,7.8,8.4,8,7.7,6.6,5.8,4.3,4.9,5,5,4.3,3.7,3,2.7,2.1,1.2,0.7,0.4,0.7,1.2,4,4.4,5.1,5.2,5.1,5.5,5.4,5.4,5.2,4.8,4.6,4.6,5.4,5.7,4.6,1.1,-0.2,-0.7,-1.5,-2.4,-1.6,-3,-3,-0.6,2.2,5.2,5.9,5.9,5.4,4.4,4.8,5.4,5.1,4.8,5.7,5.7,4.8,6.6,4.5,2.5,2.2,1.3,0.7,0.3,-0.2,-0.3,-0.7,0.5,3.8,5.4,5.7,5.6,5.4,5.8,6.2,6.6,6.6,8.2,8.1,7.5,7.2,7,5.6,4.9,4.2,3.8,3.7,3.4,3.5,4.3,4.4,4.8,5.2,5.8,7,8,7.9,9.7,10,9.9,10.4,10.1,10.4,10.6,9.9,9.8,9.6,9.6,9.5,9.3,9.6,9.8,10.1,9.9,10.2,10.7,11,12.5,12.4,12.1,12.5,12.2,12,12.1,11.9,11.9,13.1,13.5,12.9,12.5,12.6,13.3,13.1,13.5,13.7,13.9,14,13.9,13.6,13.9,14.1,14.4,14.7,14.7,15,15.5,16.4,14.9,15.5,14.3,14.5,14.1,11.4,11.3,10.8,10,8.7,7.2,6.2,5.7,5.8,6,6.1,6.5,6.2,6.1,6.1,6.4,7,7.4,7.3,7.3,8.5,7.9,8.1,7.7,7.3,7,6.3,5.9,5.4,4,4.6,3.2,2.8,2.6,2.2,2.4,3.9,4.1,5.2,4.3,4.7,4.9,5.4,6,6.5,6.8,7.2,7.6,7.8,6.3,5.7,5.2,5.3,5,4.7,5,5,5.6,5.5,5.9,6.6,7,7.1,8.1,8.4,9.4,10,9.2,8.9,8.6,8.1,8.5,8.2,8.2,7.5,7.2,7.1,7,7.1,7.3,7.7,7.5,7.1,6.9,7.5,8.1,8.8,9.1,9.7,9.6,9.4,9.7,10.3,11.5,10.2,9.9,9.2,8.2,7.4,6.4,5.7,5.3,4.7,4.8,5.2,5.1,5.1,5.9,6.7,7.9,9.2,8.9,9.1,9.3,9.7,9.5,9.5,9.7,9.2,9.2,9.2,8.9,8.7,8.6,8.6,8.5,8.4,8.4,8.2,8.3,8.2,8.6,9,9.5,9.3,9.7,10.3,9.9,10.4,10.4,10.4,10.7,10.4,9.7,9.5,10.4,8.4,7.2,6.8,6.6,6.8,7.1,6.8,7,7.2,7.1,7.7,7.5,8.1,8.2,8.3,8.8,9.2,9.4,9.2,10,9.6,9.5,9.7,9.6,9,8,7.2,6.2,5.6,4.9,4.7,3.4,4.9,6.4,7.5,8,8.8,8.6,9.5,10.1,10.3,10.5,10.8,10.4,10.2,9.5,9.5,8.8,8.3,7.8,7.7,7.3,7,6.9,7.2,7.1,7.3,7.4,7.9,9.5,10.5,11.6,12.2,12.7,13.4,13.7,13.7,13.5,14.3,13.7,14.9,12.8,12.4,11.9,11.6,10.1,11.3,10.3,9.5,8.1,8.6,9.6,10.4,12,12.9,12.8,13.1,13.2,14,13.9,14.2,17.8,16.4,16.3,15.6,12.4,11.1,9.7,8.6,7.8,7.3,7.2,7.2,7.2,7.9,8.1,9.8,11.2,12.8,13.3,14.6,14.7,14.3,14.9,14.5,14,12.8,11.5,10.6,9.8,9.2,8.1,7.2,6.6,6.1,5.7,5.3,4.9,5.3,6.1,8,9.7,10.8,11.4,12.1,12.3,12.1,12.4,12.7,13.2,13.1,12.9,12.4,11.9,11.4,11.1,9.7,8.3,8,7.4,7.4,8.7,8.6,9.6,10.2,11,10.4,11.2,12,12.8,13.5,13.5,13.9,14.3,14.3,13.8,12.5,12.2,11.6,11.1,10.7,8.8,8.7,7.8,6.6,6.6,6.9,9.4,11.1,11.4,11,11.7,13.9,13,13.7,14.2,14.4,14.4,14.5,13.7,13.2,14.2,12.3,12.4,13.2,12.9,12.7,12.6,12.7,12.6,13.1,11.8,10.7,11,10.6,10.9,10.6,10.7,10.9,11.3,11.3,11.2,11.5,10.4,9.9,9.6,9.2,8.2,6.4,6.2,6.4,5.8,4.6,4.7,6,8.3,10,10.1,10.8,10.9,11.5,11.6,13.6,12.4,12.7,12.8,12.7,12.9,12.7,12.8,12.3,11.8,10.7,10.4,10.2,10.2,10.2,10.6,10.8,11.9,12.6,12.9,11.7,10.8,9.4,8.9,7.5,6.2,6,6.3,6.8,7.2,7.4,6.3,6.4,6.1,5.5,5,4.7,4,3.7,3.8,3.7,4.4,5,5,5.1,5.1,5.3,6.8,5.8,5.8,6,5.8,6,6.3,5.8,5.6,5,2.6,3.2,2.7,1.2,1.2,1.9,1.8,3.1,3.6,5.7,6,6.3,6.4,6.2,5.9,6.1,6.1,6.3,6.5,6.1,6.1,5.8,5.8,5.9,6.4,7.3,7.9,8.4,8.4,8.7,9.5,10.6,11.9,11.3,12.6,13.9,15.4,16,16.8,16.9,17.3,17.4,16.8,17.2,16.8,16.2,15.4,14.3,13.5,13,11.2,11.4,11.4,10.8,10.2,10.9,11.8,12.5,13.5,14.4,15.1,15.8,16.1,16,16.6,16.8,16.6,16.1,14.7,14.8,13.7,13.4,12.9,12.5,11.5,10.6,10,8.9,8.9,9,10.8,13,14.1,14.7,15.5,15.3,16.2,15.1,15.1,15.3,16.1,15.8,16.3,15.7,15.2,14.2,12.8,11.7,10.7,10.1,10.1,8.6,9.4,10.7,12.1,13.8,14.2,14.7,16,16.8,16.9,16.8,17.5,16.6,17.1,14.1,12.7,11.7,10.4,9.8,9.2,8.2,7.5,7.4,7.7,7.3,7.3,7,7.3,8,7.9,8.2,8.4,8.7,8.5,8.3,8.6,8.5,8.5,8.4,8.5,7.9,7,6.4,6.4,5.8,5,4.6,4.5,4.9,4.9,4.7,6,6.6,7.1,7.9,7.5,7.3,7.6,7.7,7.3,7,6.7,6.3,5.7,5.2,4.9,4.1,3.2,2.9,1.9,1.3,0.8,0.4,0.8,1.2,3.1,4.8,5.4,5.6,6.3,7,7.6,8.5,9.3,9.4,8.9,9.5,9.6,9.9,9.1,8.4,8.1,7.6,7.2,7.4,7.5,7.3,7.3,8,9.8,10.3,11.8,12.6,13.7,12.8,12.9,13.7,14,14.8,15,16.2,14.3,13.6,13.3,13.9,13,13.5,13.2,13.2,12.7,12.6,12.5,12.7,11.6,9.8,8.6,4.7,3.7,4.9,6.4,6.4,6.5,7.2,7.2,7.6,7.4,7,6.9,6.5,5.6,4.7,4.3,4.1,3.8,3.3,2.9,3.1,4.1,4.3,5.1,5.2,5.4,5.4,6.1,6.3,6.3,6.8,6.9,7.2,7.3,7.1,7.4,6.9,6.4,5.9,5.5,5.4,5.4,5,5.1,5.2,5.2,5.6,5.9,6.4,6.2,5.8,5.7,5.9,4.7,7.5,6.5,7.1,7.2,7.2,6.6,5.9,5.7,5.1,4.1,4,4.5,4.6,5.5,5.9,6.4,6.8,7.4,7.9,7.9,8.2,8.6,8.5,7.9,8.3,7.9,7.7,7.2,7.8,6.6,6.2,5.4,5.2,4.6,4.6,4.3,4,3.9,4.6,5.5,6.7,8.2,8.7,8.3,8.7,8.8,8.3,8,8.2,8.2,8.1,8.6,8.6,8.7,8.4,8,8,6.5,6.1,4.2,6,4.5,5.6,7.6,9.4,10,10.8,12,11.6,11.6,11.6,11.5,10.9,11.5,11.2,9.9,9.6,11,10.6,9.3,8,7.4,6.4,6.4,5.5,5.9,6.5,8.4,9.4,10.2,9.9,10,10.5,11,11.5,10.3,10.2,10.4,11,10.7,10.7,9.6,9.2,8.2,7.5,6.6,6.3,6.5,6.2,6.9,8.1,9.5,10.3,11.2,11.9,11.9,12.4,12.4,12.8,13.2,13.5,13.1,12.9,12.6,12.6,11.8,11.7,10.9,10.3,10.2,9.9,9.3,9.1,8.9,9.3,9.4,10.3,11.4,11.9,12.7,12.6,12.5,12.8,12.8,12.7,12.8,12.9,13.1,13.3,13,13,12.8,12.8,12.6,12.5,12.5,12.1,11.8,11.8,11.8,12,12.1,12.8,13.1,13.3,13.8,14.3,14.5,14.9,15.2,15.5,15.6,14.7,14.7,14.5,14.3,13.9,13.6,13.1,12.7,12.4,11.8,11.4,11.5,11.6,11.7,12,12.3,12.6,13.1,13.6,14.1,14,13.1,12.9,12.8,12.8,12.2,12.1,12.2,12.1,12.1,12.4,12.4,12.5,12.6,13,13.5,14.1,13.2,13.2,13.6,13,12.7,13.6,14.5,14.6,14.5,14.1,14,13.3,13.5,12.7,12.1,11.9,11.6,10.8,9.6,9,10.5,11.2,11.9,12.2,12.8,12.8,13.6,12.7,13.3,12.8,13.5,13.2,14,14.1,13.3,12.3,13,11.7,11.4,11.8,11.7,11.1,10.7,10.6,10.8,11.5,12.3,13.3,13.8,14.1,14.2,15,14.9,15.5,14.9,16,15.4,15.1,15.6,15.2,15.1,15.2,14.7,14.3,13.6,13.1,13,12.6,12.3,12.6,13.3,14,14.4,15.1,15.3,15.6,15.7,15.5,14.4,14.8,15.5,15.3,14.7,14.5,14.5,14.3,14.2,14.5,14.5,14.6,14.7,15.1,15.4,15.5,15.5,15.5,15.7,16,16.5,16,16.2,16.1,16.3,16,16,15.9,15.6,15.4,15.1,14.7,14.2,14.1,14.1,14.2,15.3,15.5,15.2,15.4,15.3,15.5,15.9,15.7,15.8,16.4,16.4,16.3,16.3,16.1,16.3,16.6,16.8,16.9,17,16.8,17,16.6,16.2,16.3,16,15.9,15.5,15.9,16.3,17.2,17.8,18.9,19.6,19.9,20.3,20.3,19.1,19.4,19.7,19.7,19.6,19,18.9,18.9,17.8,15.5,15.8,16.4,15.1,16.7,17,17,17.1,17.8,17.8,17.9,18,18.2,17.8,18.1,17.6,17.4,17.4,17.3,17.3,17.3,17.3,17.6,17.3,17.3,17.5,15.5,15.1,14.7,14.4,13.4,13.1,12.9,13.4,13.3,14.5,14.1,14.9,14.1,14.6,15,14.5,14.4,14.4,13.8,13.8,13.8,12.9,12.3,11.9,11.6,11,11.3,11.1,11.6,12.6,13.3,13.8,14.6,14.6,16.1,15.3,14.9,17.3,14.7,14.2,13.7,12.5,12.9,12.4,12.4,11.4,10.8,10.5,10,9.8,10,9.8,10.3,11.6,12.2,12.7,12.2,12.7,11.9,12.6,12.1,12.3,13.2,13.4,13,12.5,14.2,14.2,14.3,14.6,14.7,14.7,14.6,14.6,14.6,14.7,14.4,14.2,15,13.5,13.8,13.8,13.9,14.2,14.9,14.7,14.1,14.3,15.4,14.6,14.9,15.1,14.2,14,13.9,13.9,14.3,14.5,14.4,14.6,15.1,14.9,15.7,15.3,15.1,15.8,15.9,15.4,15.6,16.3,16,16.5,16.8,17.1,17.3,16.9,16.6,16.7,15.9,15.7,15.8,15.5,15.7,15.6,16,16.2,16.4,16.7,17.4,17.6,17.6,18.6,19.3,18.8,18.5,16.3,15.5,15.1,14.6,14.4,14.4,14.2,13.7,13.7,13.9,11.9,11.8,11.3,11.1,12.1,11.6,12.3,11.7,12.3,12.3,12.3,12.4,12.3,11.8,12.4,12.5,12.7,13.1,12.7,13.2,12.5,12.1,11.1,10,8.6,8.5,7,9.5,11.4,11.9,12.4,12.4,12.1,12.7,12.9,13,12.2,12.2,12.6,12,11.8,11.3,11.2,10.4,9.9,8.9,8.2,8.4,7.7,8.1,7.3,9.2,10.9,11.6,12.1,13.4,13.2,13.2,13.7,13.5,13.4,13.9,13.6,10.5,13.1,13,13.3,12.6,12.1,11.2,11.1,9.8,8.7,8.3,7.2,7.7,10.7,11.8,12.6,12.6,12.3,12.8,12.6,12.5,11.9,12.4,13,12.5,12.6,12.2,14.6,14.4,13.9,13.8,9.8,8.8,8.7,8.4,7.7,7.2,7.6,8.9,8.9,9.4,10,10.4,10.8,10.9,11.9,11.6,11.5,11.5,11.8,12.1,11.7,11.5,11.2,11.3,11.4,9.9,9.7,10,6.7,7.3,10,11.5,12,11.6,11.6,12.3,13,12.5,12.5,12.5,13.2,13,13.6,14.1,14.5,14.6,13.8,13.4,12.8,12.4,11.7,12.1,11.5,11.5,12.5,13.6,14.3,15.4,15.4,16.5,15.6,15.5,15.9,15,14.2,16.7,14.3,14.8,14.2,14.3,14.2,13.6,13.1,12.7,12.6,11.9,11.6,12.3,13.1,13.3,13.3,13.5,13.9,15,14.9,15.3,15.4,15.4,14.7,15.9,15.8,15.2,14.8,14.7,14.5,13.7,13.5,12.9,13.3,13.3,14,13.9,15,15.8,16.6,16.5,16.8,17.3,16.9,17.3,17.4,17.2,17.9,16.4,16.8,16.7,17.3,16.4,15.6,14.5,14.3,14.1,14.3,13.8,13.7,13.5,14.2,14.1,14.3,14.5,14.6,15.2,15.8,14.9,15.2,14.4,16.7,16,17.1,16.8,15.8,15.3,14.7,14.7,14.5,14.2,13.6,13.5,13.2,13.3,13.8,14.3,14.3,14.9,14.6,14.7,14.8,15,15,14.7,14.8,14.3,14.7,14.3,14.2,14.1,13.7,13.8,13.2,13.1,12.8,12.6,12.9,12.9,13.3,13.2,13.2,13.3,13.7,14.1,14.9,14.7,15,15.3,15.3,15.5,15.4,15.8,15.3,15.6,14.7,13.7,12.7,12.6,11.3,11.3,11.7,12.2,13.5,14,14.1,14.5,14.6,14.1,13.6,13.6,14,14.1,14.5,14.4,14.5,15.3,15,14.5,13.8,13,12.7,12.4,12.2,11.8,11.3,11.8,13.7,14.8,14.8,14.9,15,14.9,14.9,15.4,14.3,14.8,14.7,14.4,14.5,14.6,14.6,14.7,14.8,14.5,14.3,14.3,14.1,14.3,14.1,13.5,12.8,12.7,13.1,13.5,13.1,12.9,12.7,12.7,12.7,12.4,13.1,12.8,12.7,12.4,12.7,12.4,12.3,12.2,12,11.6,11.1,10.9,10.4,10.9,11.7,12.4,12.8,13.4,13.9,13.7,13.8,14.5,13.2,13,13.6,14.1,13.9,14.4,13.6,13.3,12.6,12.4,11.6,10,9.6,8.5,7.8,8.1,10.2,12.2,13.1,13.6,13.3,13.2,13.7,13.6,13.2,13.7,13.9,14.2,14,14,14.6,13.4,13,12.3,11.9,11.4,10.8,10.3,9,8.8,11.5,14.4,14.8,14.2,14.7,14.3,14.8,15.1,14.8,14.9,15,14.9,14.7,13.8,13.1,12.2,13.8,8.9,8,10.2,9.4,9,7.5,9.3,9.3,11.6,13.4,13.9,14.7,14.6,14.8,15.3,15,14.6,14.7,15.1,14.2,13.6,13.1,12.6,11.7,10.2,9.9,9.7,9.8,11.5,12,11.8,12.3,12.6,12.7,13.5,15,16,17.1,17.5,16.9,17.2,16.9,17.1,16.8,16.4,15.5,14.4,13.9,13.1,11.2,9.8,9.4,9.5,10.6,10.4,9.6,12.9,13.6,14.9,15.9,16.4,15.3,16,16.1,17.4,18,18.8,18.2,18.1,17.8,17.1,16.2,15.3,14.9,14.5,15.1,14.4,14.9,14.7,15.8,16.2,16.8,17.5,18.2,19,18.7,18.3,18,16.2,13.9,15.3,16.2,19,18.1,18,18.1,18.1,17.5,16.6,16.1,15.9,15.4,15.4,16.5,17.6,18.1,18.8,19.6,19.3,18.1,18.1,18.2,20,19.5,19.2,18.6,18.3,18,17.5,16.1,15.6,15.9,16.5,16.4,16.2,16.2,16,16.3,17.5,18,18.1,18.2,18.8,18.8,19.4,19.3,19.1,18.7,18.5,17.9,18.3,18.7,17.9,16.2,15.2,14.1,13.1,12.9,12.7,12.4,10.9,13.1,14.5,15,14.9,15.7,15.4,16,15.5,15.5,16,15.4,15.3,15.2,14.9,14.7,15.7,15,14.7,14.8,14.5,14.6,14.2,14.6,15.2,15.9,16.4,16.6,16.2,16.2,16.2,16.2,16.9,17.2,16.4,16.5,17.1,17.1,16.2,16.7,16.5,16.4,16.1,16,15.9,13.6,12,11.3,11,11.8,14.1,14.8,15.4,15.2,15.3,14.7,15.3,15.3,15.3,14.5,15.5,15.6,15.4,16,16.1,16.8,15.9,16.4,16.6,16.3,16,14.7,15.1,15.8,16.1,16.2,15.8,15.8,16,15.8,15,16.6,17.8,16.1,17.1,17.4,16.3,16,15.5,14.4,13.6,12.8,12.4,12.6,13,13.5,14.2,15.2,14.6,15.8,16.6,16.6,15.9,16.4,16.4,16.3,16.5,15.9,17.9,15.8,15.2,16.9,14.5,14.6,13.8,13,13.2,12.2,11.8,11,10.2,11.5,12.6,13.9,15.5,15.4,14.7,14.9,15.1,15.4,14.7,14.8,14.8,14.4,15.2,14.8,14.2,13.2,12.5,11.9,11.3,9.7,9.8,9.7,9.9,11.6,14,14.7,14.2,15,15.3,15.7,15.6,15.6,18,16.4,16.9,16.8,16.6,15.9,14.8,13.8,13.7,13.8,13.6,13.3,12.9,12.7,13.1,13.5,14.9,15.2,14.5,14.1,14.4,14.8,15.1,15.7,16.2,16.1,15.2,14,12.8,13.4,13.1,12.2,11.5,11.8,11.9,11.7,11.6,12.1,11.7,13.7,15.2,15.9,15.6,15.3,15.1,14.3,14.8,15.4,15.7,15.8,15.9,17.6,17.7,17.3,17,17,15.1,15.8,16,16.2,16.2,16.2,16.1,16.2,16.8,17.4,17.6,17.8,18.3,18.4,19,18.4,18.3,17.6,16.8,16.7,16.1,16.2,15.1,15,15.1,15.2,14.8,13.5,12.2,12.1,12.2,13.4,14.9,15.2,15.4,15.9,16.6,16.4,16.3,16.4,16.7,17.7,18.8,19.2,19.1,18.9,16.4,15.5,14.7,14,13.3,12.8,12.4,12.3,12.5,12.9,13.9,14.2,13.8,13.7,13.9,13.7,13.9,14.4,14.4,14.1,14.2,14.4,14.1,14.3,13.3,13.5,13.6,13.3,12.8,12.3,11.6,12.1,11.5,11.5,13.6,14,14.3,14.6,14.7,12.2,14,14.2,14.7,13.8,14.5,15,15.1,14.4,13.6,12.6,12.6,11.8,11.3,11.9,12.8,12.8,12.7,12.2,11.9,12.7,13.4,14.9,14.5,13.5,14.4,13.9,14.3,14.2,14,13.6,14,13,12.9,13.1,13.2,12.6,12.2,12.1,12.1,11.8,11.9,11.8,11.9,12.4,12.4,13,13.1,12.8,12,12.1,12.6,11.9,11.5,11.6,11.6,11.3,10.4,9.4,8.5,7.1,6.7,5.8,6.4,6.2,7,7.6,8.3,10.1,11.7,12,11.7,12.4,11.9,11.8,12.6,12.2,12.6,12.2,11.9,11.1,10.5,9.1,7.7,6.7,6,5.8,5.8,5.3,5,6.9,9.5,11.9,13,14.3,14.7,14.4,14.5,15.1,14.8,13.9,14.3,14.9,14.8,14.3,13.7,13.8,13.3,13,12.7,12.7,12.6,12.4,12.6,12.9,14.3,15.8,16.3,15.7,15.4,15.4,16,16.2,16.3,16.3,16.5,16.6,16.5,16.5,16.4,16.5,16.4,16.7,16.8,17.1,17.3,17.2,17,16.9,17.6,18.1,18,18.2,18.7,18.3,18.1,18.3,18.3,18.7,18.4,18.1,18,18,17.7,17.7,17,17.1,16.9,16.8,17,16.9,16.6,16.2,16.1,16.2,16,15.8,15.9,15.5,15.1,15.3,14.9,15,15.3,15.6,15,15,14,12.9,11.6,11.7,11,9.9,9.6,9.8,9.3,9.9,11.9,13.2,13,13.8,13.1,13,13.3,13.9,14.4,14.2,13.8,14.4,14.7,14.6,14.2,13.9,14.3,13.8,13,13.8,13.9,14,13.8,13.7,13.8,14.8,15.2,15.5,16,15.7,15,15.4,15.5,15.9,14.9,14,15,14.8,13,12,11.8,10.9,9.4,9.7,8.8,8.6,8.3,8.4,10.7,14,15.1,15,15.6,15.2,15.9,15,15.2,15,15.5,15.6,15.7,15.3,14.7,14.8,14.4,12.9,13.2,13.6,14,14.3,14,14.3,14.3,14.6,15.2,15.2,15.4,15.8,16,16,16,16.2,16.2,16,15.7,15.3,14.5,14.4,14.3,13.9,13.7,12.6,12.2,12.2,13.3,13.2,13,13.3,14.5,14.9,15.3,15.1,15.2,15.6,15.5,16.4,15.7,15.6,15.5,15.5,15.5,15,14.3,14.1,13.6,13.3,13.7,15.1,15.3,15.5,15.8,15.9,16.2,16,15.7,16.1,16,16.1,16,16.1,15.6,15.7,15.5,15.5,15.3,14.8,14.6,14.9,15.2,15,14.3,14.6,14.7,14.6,14.4,14.4,14,14.2,13.9,14.4,15,15.3,15.3,15.1,15.3,15.2,14.7,14.4,12.2,11.4,10.2,9.3,8.7,8.3,8.1,7.8,8,8.1,9.7,12.5,13.6,14.3,14.1,14.4,14.6,15.5,15.1,16,15.1,14.9,14,14.5,14.6,14.4,14.3,14.5,14.6,14.7,15.2,15.2,15.5,15.8,16.5,16.8,17,17.4,17.8,17.9,17.8,18.1,18,17.9,18.3,18.3,18.1,18,17.9,17.8,17.8,17.7,17.5,17.5,17.5,17.6,17.5,17.4,17.4,17.8,17.9,17.7,17.6,18,18,18.5,19.2,19.2,19.3,19.2,18.9,18.3,17.4,16.7,16.7,17.1,17.2,17.1,16.5,16.5,16.7,16.9,17.3,18.2,18.6,18.8,18.4,18.9,18.2,18.9,19,18.5,18.9,19.1,19.1,18.8,18.3,18.2,18.3,18.1,18.3,18.7,18.6,18.7,18.6,18.6,18.6,18.1,17.6,14.9,15.2,14.9,14.5,14.3,12.7,14.4,13.9,14.4,13.4,13.2,12,11.6,11.6,11,10.7,11.3,11.1,10.4,11.1,11.5,11.4,12.4,12.7,12.7,12.7,13.1,13.1,13.3,12.9,13.2,13.6,13.7,12.8,11.6,10.9,10.6,10.7,10.5,10.1,9.5,8,7.4,6.9,6.8,9.1,11.4,12.4,12.6,12.9,12.9,12.8,12.9,12.6,13.4,13.3,13.3,13.2,13,11.5,11.4,10.4,10.2,9.1,8.3,6.9,6.8,6.4,6,8.5,11,12.9,13.7,13.7,13.6,13.4,13.5,13.6,13.9,13.6,14,12.9,12,10.9,10.6,10.1,10,9.9,8.9,7.9,7,6.6,6.6,6.1,6.8,7.4,7.8,8,7.4,8.5,6.7,7.6,10.3,10.3,10,10.1,10.2,10.2,10.1,10.2,11,10.1,10.2,9.9,9.6,9,8.8,9.3,10.6,12.4,13.3,13.2,12.7,12.2,12.3,12.4,12.1,11.6,11.3,10.6,9.5,9.4,8.2,7.3,6.7,5.7,6,6.6,6.4,7.1,5.7,7.3,10.4,11.4,12,12.6,12.6,12.4,12.6,12.9,12.6,12.2,12.5,12.3,12,11.9,12,12,12.3,12.5,12.7,12.7,12.8,12.9,13.1,13.5,13.9,14.6,15,15.3,15.8,16.4,16.3,16.2,16.3,16,15.3,15,14.4,14.1,14.2,14.6,14.5,14,13,13.2,12.8,12.2,12.8,12.8,13.2,12.7,12.7,12.9,13.4,13.6,13.7,14,14.3,14.1,13.5,13,12.4,12.4,12.4,11.6,11.3,10.1,10.2,10,10,9.6,9.8,10.3,11.1,11.2,11.8,11.8,11.9,11.1,11.8,12.1,12.6,11,10.3,10.1,10.5,10.2,10.2,9.8,9.4,9.2,9,8.9,8.8,9.1,9.8,9.7,10.2,10.2,10.8,11.3,10.3,10.6,10.7,11,11.4,10.8,10.4,10,9.7,9.2,8.7,8.8,9.1,8.8,7.4,8.7,6.8,6.2,5.7,7.1,7.9,9.3,9.9,11.1,11.2,11.1,10.8,12.2,11.5,11.2,10.8,10.1,9.4,9,8.8,8.7,9.2,9.4,9.3,9.4,9.6,9.8,10,9.8,10.1,10.6,11.2,11.8,12.7,13.6,12.7,12.6,12.8,12.3,12.1,11.8,10.9,10.2,9.8,9.3,9.8,10,10.4,10.4,10.5,9.6,10.4,10.6,10.9,11.2,11.5,11.9,11.8,11.8,12,12.1,12.9,14.7,14,13.5,12.2,11.6,10.7,10.3,9.9,9.1,8.1,7.4,7.2,7,6.6,6.5,6.6,6.9,7.2,7.6,7.9,8.1,8.2,8.4,8.3,7.7,7.6,6.9,5.7,6.2,4.6,4.4,3.8,4.3,4,4.5,4.9,4.7,4.4,5.5,7.1,8.6,8.7,9.8,8.9,10,9.7,10.2,9.7,9.7,9.7,9.5,9.5,9.7,9.9,10,10.1,10.2,10.1,10.2,10.5,10.8,10.9,11,11.2,11.3,11.5,11.6,11.8,11.8,12,12.2,12.2,11.9,11.6,10.8,10,10.1,8.3,9.7,9.9,9.6,8.6,7.5,6.8,6.6,6.8,7.4,8,8.5,8.9,9.6,10,10.7,11,11.3,11,10.6,11,11.1,11.2,11.2,11.4,11.3,10.7,9.6,9.3,9.8,10.3,10.6,10.6,11.3,12.3,13.5,14.2,14.3,14.7,14.6,15,15,15.1,14.9,14.9,14.4,13.9,13.5,13.9,13.7,12.8,12.6,12.6,12.3,11.8,11.4,11.6,11.6,12.1,12.8,13.2,13.5,13.7,14.2,14.4,14.4,14.4,14.6,14.6,14.3,14.1,13.9,13.5,13.2,13,12.8,12.8,12.6,12.3,12.1,11.6,11.6,12.1,12.3,12.8,12.6,13.2,13.5,13.4,9.6,8.2,7.3,7,6.8,6.5,6.3,6.2,5.8,5.5,5.9,5.6,5.5,5,4.7,4.2,4.1,4.3,4.8,5.3,6.1,6.7,6.8,7,7.6,7.2,6.8,6.6,5.9,5,4.8,5.2,4.6,4.1,4.6,4.2,3.7,3.9,3.7,3.8,3.6,5.5,8.3,9.4,10.7,10.2,11.5,12.1,12.2,12.5,12.5,12,12,10.1,10.5,10.5,9.2,8.9,7.2,6.5,4.8,4.7,4.6,5.1,5.1,4.8,6.4,7.3,7.9,8.2,8.3,8.6,8.5,8.7,8.8,8.6,6.2,6.3,5.1,4.4,4.1,3,2.7,2.7,2.8,2.7,2.5,2.6,2.5,5.2,7.7,10,10.4,11,10.7,10.3,9.6,9.9,10.4,10.2,9.3,9.4,9.4,9.7,9.8,10.2,10.2,10.6,10.2,9.9,9.7,9.1,10.3,10.6,11.1,11.1,11.4,11.6,11.7,12.6,12.9,12.8,12.7,12.5,12.1,11.9,11.7,10.7,10.2,10.1,10.1,9.9,9.9,9.9,9.8,9.7,9.4,9.6,10.2,10.7,10.8,11,11.7,11.7,11.8,11.1,11.5,11.1,10.5,9.9,9.2,8.9,8.5,7.8,7.8,7.5,7,6.8,7.8,8.9,9.4,10,10.4,11.2,12.4,12.6,13.3,13.9,13.8,13.9,12.8,12.4,11.6,11.4,11,10.1,10,9.6,10.1,10.5,9.8,10,10,10.1,9.6,10.8,11.5,12.7,13.3,14.5,14.2,14.7,14.1,13.6,13.6,14.2,14.1,13.8,13.7,12.8,12.2,11.5,10.5,9.2,8.9,8.5,8,6.5,7.8,8,9.2,10.2,11,10.8,11.3,11,11.1,11.4,11,10,10.4,10.1,10.2,9.7,9.9,10.4,10.9,11.4,12.2,12.8,13.2,13,13.1,13.2,13.3,13.6,14.1,14.2,14.8,15.2,15.3,15.2,14.6,14.4,13.7,13.3,12.7,12.4,12.2,12.3,12.3,12,12,12.1,11.8,11.6,11.3,11.4,11.6,12.1,12.8,13.4,14.6,15.4,14.5,13.5,12.5,11.9,11.4,11,11,10.7,10.6,10.5,10.5,10.4,10.1,10,9.8,9.8,9.6,9.7,10.1,10.5,11.3,12.1,12.3,13.2,14,14,13.6,12.7,12.3,12.1,12,12.1,11.9,11.9,11.9,11.9,11.8,11.7,11.7,11.4,11.3,11.5,11.8,12.1,12.2,12.3,12.4,12.7,12.9,12.8,13.1,12.9,12.6,12.5,12.5,9.9,7.2,4.7,2.1,2,2,1.6,1.5,2.2,1,1.9,4.2,4.9,5.3,4.6,4.8,4.3,4.8,4.2,4.5,4.2,4.4,2.1,1.4,0.6,0.2,-1.2,-1.5,-2.2,-2.1,-2.3,-2.2,-2.1,-1.6,0.2,3.2,4.8,5.1,6,6.4,6.4,6.4,6.4,6.2,5.4,3.7,2.3,1.7,1.4,1.4,1.2,1.1,0.3,0.4,0.3,0.4,0.2,1,0.9,3,6,7.3,8.1,8.3,8,8,8,7.7,7.1,6.1,4.7,3.7,3.5,3.5,3.6,3.9,3.3,3,2.9,1.8,1.9,1.7,2.5,5.1,7,7.5,7.5,7.8,8.2,9.2,8.9,8.8,8.3,7.6,7.4,7.2,6.7,7.5,6.8,7.8,7.4,7.4,7.4,7.6,8.2,8,8.1,8.2,8.6,8.6,8.9,9.3,9.7,10.2,10.6,10.8,11,11.1,11.3,11.6,11.6,11.8,11.6,11.3,9.8,9.3,7.8,7.3,7.3,6.1,5.9,6.8,8.5,9.3,11.3,11.1,10.7,11.1,11.6,11.4,10.2,9.9,9.7,10.1,10,10.2,10.5,10.6,10.8,10.9,11.2,11.7,12.2,12.2,12.4,12.3,12.6,12.9,13.3,13.8,13.1,13,13.1,12.9,12.1,11.8,11.9,12.3,12.5,12.6,12.5,12.2,11.9,12.2,12.3,12.3,12.5,12.6,12.8,13.8,14.2,14.6,14.4,14.4,14.4,14.2,13.9,13.6,13.6,13.5,13.9,14.5,12.8,12.4,12.6,12.3,12.3,12.1,12,12.1,12.1,12.2,12.2,12.5,12.5,12.7,12.3,12.1,12,11.8,11.8,11.9,11.6,11.4,10.9,10.4,10.2,10.5,10.2,9.7,10.2,10.1,10,10.1,10.6,10.5,10.1,10.5,10.6,10.3,9.7,9.2,9.1,9,8.6,8.3,8.4,8.2,7.8,7.5,7.5,7.3,6.7,6.6,6.1,5.4,5.2,5,4,3.4,3.3,3.9,4.5,5.7,6.2,6.9,7.6,7,6.7,6.5,5.7,5.3,3.7,3.5,3.1,2.1,2.4,1.5,1.4,1.3,1.2,1.4,1.2,0.9,0.8,3.7,5.5,7.4,8.7,9.3,9.7,9.8,9.9,9.8,8.2,7.7,7.1,5.4,5,3.9,3.8,3.4,3.1,2.6,2.5,1.9,2,1.4,1.6,4.5,8,8.5,8.9,8.9,9.3,9.4,9.4,8.4,7.4,7.4,7.6,6.2,6.8,7.3,6.6,6.5,6,5.3,5.7,5.7,5.4,4.5,5,5.2,7.3,9.3,9.5,9.1,9.1,9.3,8.8,8.6,8.4,8.3,8.2,8.3,8.5,8.5,8,7.7,7.7,7.3,7.3,7.3,7.1,6.7,6.5,6.5,6.4,6.2,6.1,6,5.9,5.7,5.7,5.7,5.4,5.3,5.3,4.9,4.2,4.5,4.6,5.4,5,4.7,3.5,3,2.1,2.2,1.8,1.8,2.5,4.2,4.8,4.9,4.4,4.6,4.6,4.7,4.7,3.8,2.6,2.2,3.2,3.3,3.4,3.6,3.9,4.2,4,4,4.1,4.1,4.6,5.1,5.5,6.1,6.5,6.9,7,7,6.9,6.9,6.5,6.3,5.7,4.8,5,4.5,2.7,1.8,2.1,2.7,3,2.6,2.6,2.3,2,1.4,1.5,1.1,1,1.1,1.1,1.1,1.3,1.2,0.5,0.2,0.3,0.3,0.4,0.2,0.1,-0.2,-0.4,-0.3,-0.1,0.4,0.1,-0.4,-0.4,0,1.1,2,2.3,2.7,2.7,2.6,2.5,2.1,1.1,0,-0.9,-1.8,-1.8,-2.1,-2.6,-3.3,-4,-4,-4.4,-4.8,-4.7,-5.1,-5.2,-3.9,-2,-0.8,0.9,1.7,2.2,2.1,1.5,0.8,-0.5,-2.7,-2,-2,-2.8,-2.9,-1.6,-2.6,-3.5,-3.5,-3.7,-3.5,-4.9,-4.2,-4.4,-2.9,-0.5,1.2,2.4,2.3,2.1,1.7,1.6,1.4,-0.1,-0.8,-1,-1,-0.9,-0.7,-0.5,-0.1,0.8,0.9,1.8,1.6,2.5,2.8,2.7,4.2,4.3,4.6,5.1,5.8,6.3,6.7,7.4,8,8.6,9.5,10.5,10.9,11.2,11.2,11.7,11.7,11.6,11.7,11.8,11.8,12,12.1,12,12.1,12,11.9,12,12.1,12.3,12.3,12.1,12.1,12.4,12.6,13,13,12.8,12.7,12.6,12.5,12.2,12.2,12.4,12,11.8,11.4,10.9,10.2,9.9,9.8,9.3,9.4,9.1,8.2,7.4,7.3,7.5,7.7,7.7,7.8,7.7,8,7.9,7.6,7.3,7.1,6.7,6.2,5.9,5.4,5,5.8,6.7,7.1,7.4,8,7.4,7.2,7.4,6.5,5.2,4.4,4.6,4.4,4.6,4.7,4.5,4.7,5.3,5.3,5.9,6.7,7.3,8.1,8.2,8.7,9.6,10.3,11,11.4,12,12.2,12.1,12.1,11.7,11,11,11.1,11.3,11.3,11.2,11,11.1,11.1,10.9,10.5,10.9,10.8,10.8,11,11.4,11.5,11.8,12.2,12.2,12.3,12.1,11.6,11.6,11.4,11.5,11.2,11.4,11.2,11.2,11.4,10.3,10.3,9.2,8.7,8.6,8.8,8.8,9.2,9.4,9.7,10.3,10.1,10.2,9.9,10,9.8,10.3,9.9,9.7,9.6,10.4,10.6,9.6,8.9,8.2,8.1,8.2,8.4,8.3,8.3,8.1,8.2,8.9,9,9.2,9.2,9.4,9.1,8.3,7.8,7.6,7.5,7.5,7.5,7.5,7.8,7.9,7.8,7.4,7.7,7.5,7.5,7.5,7.1,7,6.9,6.9,6.7,6.3,6.1,6.1,6.2,6.1,6.1,5.9,5.9,5.6,5.2,3.1,2.6,2.3,2.6,2.4,2.2,1.6,1.6,1.6,2.1,2.6,4.2,5.1,6,7,7.5,7.6,7.5,7.7,7.7,7.7,8,8,8,7.7,7.6,7.4,7,7.1,7.1,7,7.1,7.1,6.9,7.1,7.4,7.8,8.2,8.4,8.6,8.6,8.7,8.4,8.2,7.7,7.6,7.7,7.5,7.6,7.7,7.7,7.8,7.8,7.7,7.7,7.7,7.6,7.3,7,7.2,7.3,7.6,8.4,8.5,8.9,9.1,9,8.8,8.5,8,7.5,7.4,7.4,7.1,7,6.7,6.4,5.8,5.9,5.4,5,5.1,3.8,5.7,7.1,7.6,7.9,8.2,8.4,8.2,7.9,7.8,7.7,6.9,6.7,7.1,7.6,7.7,8,8.1,7.9,7.7,7.4,7.4,7.1,7,6.9,7,7.2,7.4,7.8,7.9,8.2,8.2,7.6,6.4,5.2,4.1,3.2,2.5,2,0.7,0.5,0.8,0.6,0.5,-0.3,-1.2,-1.4,-0.7,0.3,2,3.3,5.1,6.6,7.5,8,8.3,8.4,7.6,7.4,7.4,7.2,7.4,7.4,7.6,7.4,7.3,7.4,7.4,7.5,7.6,7,7.2,7.4,7.5,8,7.8,8,7.9,8.5,8.6,8.8,8.7,8.4,8.5,8,8.1,8.2,8.4,8.5,8.4,7.9,7.9,7.7,7.9,8,7.8,7.7,7.6,7.9,8.4,8.9,9.5,9.8,10.2,10.6,10.8,9.6,9.4,8.8,8.5,7.8,8,8.1,8.3,8.8,8.6,8.8,8.8,8.7,8.5,8.5,7.8,7.6,7.4,6.5,6.3,6.3,6.3,6.1,5.6,5.4,5,4.2,4.2,3.3,1.7,2,2,2.7,3.7,3.8,4.4,4.8,6,6.6,6.9,7.1,7.2,7.9,8.4,8.5,8.6,8.3,7.4,6.8,6.3,6.2,6.2,6.1,6.2,6,5.9,5.9,6.1,6.1,6,5.8,4.7,4.1,3.5,4.4,5,5.3,5.5,5.7,5.6,5,3.9,3.2,3.7,3.2,2.5,2.5,3.1,2.1,3.3,3.9,3.9,4,3.4,2.5,2.1,2.4,2.3,2.9,3.7,4.2,4.6,4.9,4.7,4.3,2.9,1.6,2.2,1.3,1,1.1,1.2,0.9,1,1.4,2.5,3,3.5,3.8,4.5,5.4,6,6.3,6.6,6.8,7.1,6.6,5.9,5.4,4.4,3.7,2.4,1.9,2.1,1.5,0.8,-1.4,-1.2,-1.6,-1,-1.9,-0.5,0.9,1.8,2.6,3.1,4,4.4,5.4,6.3,6.9,7,7.4,8.1,8.4,8.6,7.6,7.5,6.5,5.8,5.6,5.2,4.9,5,4.5,4.5,4.5,4.7,4.4,3.9,4,4.2,4.2,4.1,3.9,3.5,3.5,2.9,2.3,2.1,1.8,2.3,2.8,3.2,2.6,3.9,3.3,3.6,3.6,3.2,2.8,3,2.3,3,3.7,3.9,4.3,4.7,4.7,4.5,4,3.1,3.4,3.2,3,2.7,2.2,2.3,1.8,1.5,1.7,1.4,1.6,1.7,1.7,1.7,1.1,1.1,1.7,2,2.6,2.8,3.1,3.4,3.4,3.4,4,4.6,5.6,6.1,6.6,6.9,7,6.8,6.4,5.6,5.4,4.6,4.2,4.2,3.9,3.5,3.8,4.2,4.8,5.1,5,4.7,4.9,4.8,4.4,3.6,3.4,3.4,4.3,4.4,4.1,3.5,2.8,2.4,2.2,2.2,2.1,2.4,2.2,2.1,2.2,3.1,3.7,4.2,4.9,4.6,4.4,4.4,4.4,4.4,4.5,3.5,3.1,2.7,2.2,1.8,1.6,0.7,0.7,0.8,0.8,0.7,1.2,1.1,1.4,1.8,1.4,1.6,2.1,2.2,2.1,2.2,2.2,2.3,1.9,1.3,1.5,0.3,-0.2,-1,-1.7,-1.8,-2.2,-2.3,-2.3,-2.4,-2.4,-2.4,-2.5,-2.4,-1.7,-1.5,-1.7,-1.6,-1.9,-2.2,-2.4,-2.9,-3.6,-4,-3.8,-3,-3.2,-4,-4.7,-5.1,-5.7,-6.2,-6,-6.4,-6.3,-6.1,-5.3,-4.6,-4,-3.6,-3.6,-3.4,-4.2,-4.7,-4.9,-5.2,-5.4,-5.5,-5.8,-6,-6.3,-6.5,-6.5,-6.7,-7,-6.9,-6.3,-6.3,-6.5,-6.5,-5.8,-3.9,-3.3,-3,-2.9,-3.1,-3.2,-4,-4.8,-5.8,-6.4,-7.2,-7.8,-8,-8.6,-8.4,-10.6,-10.2,-10.6,-10.3,-9.2,-8,-7.5,-6.3,-6.1,-5.9,-5.3,-5.1,-4.5,-4.1,-4.7,-4.8,-4.5,-4.2,-4.9,-6.1,-5.2,-5.7,-5.1,-3.2,-3,-1.8,-1.1,-1.2,-0.5,-0.4,-0.5,-0.6,-0.3,0.1,0.8,1.2,1.5,1.4,1.6,1.7,2.5,2.4,2.4,2.6,2.7,2.4,2.3,2.1,2.4,2.2,2.1,2.2,2.1,2.1,2.1,2.1,2.1,2.2,2.3,2.5,2.5,2.3,2.1,2.2,2.2,2.3,2.4,2.2,2.1,1.8,1.5,1.5,1.1,1.1,1,1,1.1,1.4,1.7,1.5,1.5,1.9,2.3,2.6,2.6,2.4,2.6,2.1,1.9,1.9,1.8,1.2,1.1,1.5,1.4,1.5,1.5,2.5,3.5,4,4.5,5.1,5.7,6.4,6.5,6.6,7.1,7.3,8,8,7.5,7.5,7.5,7.5,7.5,7,7,7,6.5,6.5,6.5,6,6,6,5.6,5,4.6,4.6,4.5,4.1,4.1,4.1,4.5,4.5,4.1,4.1,4.1,4.1,4.1,4.1,2.7,1.8,1.7,1.2,0.8,0.2,-0.1,-0.2,-0.1,0.6,1.6,2.1,2.1,3.1,4.1,3.5,3.5,3.5,3.1,3.1,3.1,1.7,2.1,1.2,1.7,1.2,2.1,2.6,2.6,2,2,2.4,1.4,1,0.6,0.6,0.6,0.6,1.3,0.8,0.7,0.4,0.2,-0.1,-0.3,-1.2,-1.3,-1.2,-0.7,-0.1,0.6,1.3,1.5,1.6,1.7,1.7,1.7,1.8,1.7,1.6,1.4,0.9,1.2,1.2,1.1,0.8,0.7,0.6,0.7,0.6,0.5,0.6,0.5,-0.3,-1.1,-1.7,-2.3,-3.1,-3,-2.4,-2.4,-2.4,-2.8,-2.8,-2.8,-2.2,-1.3,-0.9,-0.3,-0.2,-0.3,-0.3,-0.3,-0.1,0.6,1.2,1.8,2.5,3.1,3.5,3.9,3.9,4.1,4.4,4.5,4.7,4.8,4.9,4.8,4.9,5.2,4.8,3.4,2.8,2.2,1.2,0.7,-0.2,-1.3,-1.5,-2.1,-2.1,-2.3,-2.4,-2.7,-3.4,-2.7,-2.7,-3.5,-3,-2.9,-3,-3.7,-2.7,-2.3,-1.4,-1.5,-3,-3.1,-4.3,-4,-4.7,-3.8,-4.8,-3.9,-4.4,-4.4,-4.6,-5.1,-4.9,-5.3,-4.9,-5.5,-5,-4.7,-4.8,-3.4,-2.4,-1.8,-0.9,0,0.1,0.1,-0.9,-1.8,-2.8,-2.8,-3.8,-3.8,-3.8,-3.8,-3.8,-4.7,-4.7,-5.4,-4.7,-4.7,-4.7,-6.1,-5,-5.4,-5.5,-4.6,-3.9,-3.2,-3,-3.5,-4.7,-4.2,-4.1,-5,-4.1,-4.2,-3.7,-3.4,-3.1,-2.8,-2.4,-1.8,-0.8,0.2,0.8,1.7,2.1,2.4,2.9,3.7,5.3,5.6,5.9,6,5.9,5.9,5.7,5.3,4.9,4.7,4.6,4.2,4.1,3.8,3.6,3,3.7,2.7,2.6,2.7,2.4,2,2.2,2.3,2.5,2.2,2.2,2.1,2.1,2.2,2.3,2,2.1,2.1,1.9,1.9,2,1.7,2,2.1,2.8,2.4,2.3,2.9,1.9,2.3,2,2.2,2.2,2.1,2.1,2,1.4,1.1,0.8,0.6,0.8,0.5,-0.1,0.1,0,0,0.1,0.2,0.1,0.1,-0.3,0,0.1,0.2,0.2,-0.1,-0.2,0.1,-0.3,-0.5,-1.6,-1.8,-2.2,-2.5,-2.5,-1.6,-2.5,-3,-2.1,-2.2,-1.5,-2,-1.9,-1.9,-4.6,-3.2,-2.1,-1.4,-1.5,-0.8,-1.1,-1,-0.8,-0.6,-0.4,-0.4,-0.3,-0.4,-0.5,-0.4,-0.5,-0.4,-0.3,-0.3,-0.2,-0.1,0,0.2,0.3,0.4,0.4,0.5,0.5,0.5,0.5,0.5,0.5,0.5,0.1,-0.3,-0.6,-1.4,-1.9,-3,-4,-4.8,-5.6,-5.9,-6.2,-6,-5.8,-6.1,-5.9,-5,-5.6,-4.3,-3.7,-2.4,-1.1,0.2,0.6,1,0.7,0.5,0.2,-0.2,0.3,0.6,0.7,1.3,1.5,1.6,0.9,0.9,1.3,1.2,1.5,1.4,1.4,0.9,1.2,0.9,1.2,1.4,1.5,1.7,1.4,1.3,1.1,1.2,1.6,1.8,1.8,1.6,1.4,1.5,1.6,1.6,1.5,1.6,1.5,0.9,0.6,0.7,1.1,1,0.8,1.1,1.3,1,0.7,0.4,0.8,0.5,0.5,0.3,0.3,0.7,0.8,0.8,0.7,0.7,0.7,0.9,0.8,0.9,0.8,0.9,1,1,1.4,1,1.2,1.2,0.9,0.6,0.8,0.5,0.3,-0.1,-0.6,-0.9,-1.2,-1.6,-2.3,-2.9,-3.4,-3.9,-4.1,-4,-4.7,-6,-6.1,-6.2,-5.9,-5.3,-5,-5.4,-5.3,-5.8,-6,-5.3,-5.8,-5.8,-4.9,-4.7,-4.2,-4,-5,-4.5,-3.7,-2.8,-2.5,-2.1,-1.7,-1.1,-1.3,-1.2,-0.9,-0.8,-0.2,0.1,0.3,0.5,0.6,0.5,0.6,0.6,0.2,0.7,0.5,0.2,-0.1,-0.6,-0.8,-1,-1.4,-1.7,-2,-2.2,-2.4,-2.2,-2.1,-2.2,-2.5,-2.7,-2.8,-3,-2.9,-2.8,-2.6,-2.5,-2.5,-2.1,-1.7,-1.3,-0.7,-0.3,0,0.2,0,0.4,0.7,0.7,0.9,1.1,1,1.3,1.7,1.8,2.1,2.7,2.8,3,3.2,2.9,2.9,2.9,2.7,2.4,1.6,0.7,-0.1,-1.5,-1.4,-1.4,-1.7,-1.6,-1.5,-0.8,-0.4,-0.6,-1,-1.7,-1.6,-2.2,-2.5,-3.2,-3.3,-3.8,-3.3,-3.8,-3.7,-3.4,-3.7,-3.4,-3.6,-3.2,-3.2,-3.3,-3.7,-3.7,-3,-2.4,-1.7,-2.4,-2.2,-2.3,-2.8,-3.4,-3.5,-3.8,-3.5,-4.2,-4.9,-5.2,-5.5,-4.9,-3.2,-2.3,-1,0.1,1.1,1.3,1.7,2.3,2.7,3.1,3.8,4.2,4.2,3.5,3.1,3.6,3.3,3.1,3,2.7,1.8,0.6,0.6,0.1,-0.4,-0.8,-0.9,-1.3,-1.7,-1.5,-1.3,-1,-1,-0.6,-0.2,-0.3,-0.4,-1,-2,-2.3,-2.6,-3.2,-3.1,-3.4,-3.7,-4.8,-4.7,-4.8,-5.1,-5.8,-6.4,-6.3,-6.1,-4.7,-4.4,-2.2,-1.7,-1,0.3,1.2,2,2.5,3.1,3.8,4.7,5.4,5.5,5.6,5.2,3.8,3.8,2.4,1.2,0.6,0,-0.5,-0.5,-0.4,-0.4,0,0.7,1.4,2.3,3.3,3.9,3.2,4.1,4.1,3.4,3.1,2.6,3.2,2.6,1.8,1.6,1.7,1.5,1.7,2,1.7,2,1.5,1.5,1.6,1.1,1.3,1.5,1.3,1.1,1.6,0.9,0.9,0.5,0.9,1.1,1,1.2,1.9,2.3,1.6,1.7,2.2,2.3,2.6,2.8,3.1,3.1,3,2.9,3.4,3.5,3.7,4,4.2,4.1,4.3,4.1,4,3.9,3.6,3.5,3.5,3.4,3.1,3.1,3,2.8,2.5,2.1,2,2.2,2,1.7,1.7,1.6,1.5,1.1,1.4,1.4,1.2,1.4,0.8,1.3,0.5,0.1,0.1,0.4,0.6,0.5,0.5,0.4,0.3,0.4,0.4,0.4,0.1,0.2,0.5,0.3,0.2,-0.3,-0.7,-0.8,-0.6,-0.1,0.2,0.1,0.2,0.4,0.3,0.1,-0.2,0.4,0.6,0.8,1.3,1.4,1.6,1.7,1.8,1.7,1.6,1.9,2,1.5,1,0.9,0.9,0.8,1.1,1.4,1.8,1.6,1]},
{"id":"coolant.dielectric-oil","kind":"coolant","name":"Synthetic dielectric oil","vendor":"Calumet CalChill 60 (representative)","asOf":"2026-10-18","sources":[{"id":"calchill","url":"https://calumet.com/brochures/CalChill","title":"Calumet CalChill immersion cooling fluid brochure"}],"summary":"Hydrocarbon immersion fluid (gas-to-liquid or PAO class). Non-conductive and non-PFAS, with about half the heat capacity of water and several times its viscosity.","cpJPerKgK":{"value":1988,"unit":"J/(kg·K)","basis":"vendor","low":1935,"high":2107,"source":"https://calumet.com/brochures/CalChill","note":"CalChill 60 at 50 °C (ASTM E1269); CalChill 70 is 1935; Lubrizol CompuZol grades list 1810 to 2107."},"densityKgM3":{"value":823,"unit":"kg/m³","basis":"vendor","low":813,"high":916,"source":"https://calumet.com/brochures/CalChill","note":"At 50 °C (ASTM D4052). Ester-type fluids run up to ~916 kg/m³."},"viscosityPaS":{"value":0.0064,"unit":"Pa·s","basis":"calculated","low":0.0047,"high":0.01,"source":"https://calumet.com/brochures/CalChill","note":"Kinematic 7.7 cSt at 40 °C x ~830 kg/m³ = 6.4 mPa·s. CalChill 70 is 12.1 cSt."},"dielectric":true,"glycolFraction":{"value":0,"unit":"fraction","basis":"textbook","note":"No glycol."},"twoPhase":false},
{"id":"coolant.fluorocarbon-2p","kind":"coolant","name":"Fluoroketone (Novec 649 class)","vendor":"3M Novec 649 (discontinued)","asOf":"2026-10-18","sources":[{"id":"novec649","url":"https://multimedia.3m.com/mws/media/569865O/3m-novec-engineered-fluid-649.pdf","title":"3M Novec 649 Engineered Fluid technical data"}],"summary":"Engineered fluorinated fluid for two-phase immersion, boiling at 49 °C. Dense, non-conductive and GWP 1, but a PFAS; 3M ended production at the end of 2025 and replacements are still scaling.","cpJPerKgK":{"value":1103,"unit":"J/(kg·K)","basis":"vendor","source":"https://multimedia.3m.com/mws/media/569865O/3m-novec-engineered-fluid-649.pdf","note":"Liquid specific heat at 25 °C. Latent heat 88 kJ/kg."},"densityKgM3":{"value":1600,"unit":"kg/m³","basis":"vendor","source":"https://multimedia.3m.com/mws/media/569865O/3m-novec-engineered-fluid-649.pdf","note":"Liquid density at 25 °C (1674.4 - 2.904 T)."},"viscosityPaS":{"value":0.00064,"unit":"Pa·s","basis":"vendor","source":"https://multimedia.3m.com/mws/media/569865O/3m-novec-engineered-fluid-649.pdf","note":"Absolute viscosity 0.64 cP at 25 °C."},"dielectric":true,"glycolFraction":{"value":0,"unit":"fraction","basis":"textbook","note":"No glycol."},"twoPhase":true},
{"id":"coolant.pg25","kind":"coolant","name":"Propylene glycol 25%","asOf":"2026-10-18","sources":[{"id":"etb-pg","url":"https://engineeringtoolbox.com/propylene-glycol-d_363.html","title":"Engineering ToolBox: propylene glycol based heat-transfer fluids"}],"summary":"Water with 25% propylene glycol and inhibitors, the usual technical-loop fluid for cold-plate racks (NVIDIA and OCP specify PG25). It resists biological growth and freezing to about -10 °C at a 5% loss of heat capacity.","cpJPerKgK":{"value":3950,"unit":"J/(kg·K)","basis":"textbook","low":3900,"high":3970,"source":"https://engineeringtoolbox.com/propylene-glycol-d_363.html","note":"Interpolated between 20% (0.960 Btu/lb°F = 4019) and 30% by mass (0.935 = 3915): 3967 at 25% by mass; PG25 by volume is ~26% by mass and cp falls slightly at lower temperatures."},"densityKgM3":{"value":1018,"unit":"kg/m³","basis":"textbook","low":1010,"high":1022,"source":"https://engineeringtoolbox.com/propylene-glycol-d_363.html","note":"Interpolated from 1014 (20%) and 1022 (30%) kg/m³ at 20 °C; ~1007 at 40 °C."},"viscosityPaS":{"value":0.0024,"unit":"Pa·s","basis":"textbook","low":0.0016,"high":0.0029,"note":"About 2.4 mPa·s at 20 °C and 1.6 mPa·s at 35 °C for 25% PG (ASHRAE Fundamentals glycol tables); not on the ToolBox page."},"dielectric":false,"glycolFraction":{"value":0.25,"unit":"fraction","basis":"textbook","note":"25% propylene glycol."},"twoPhase":false},
{"id":"coolant.pg40","kind":"coolant","name":"Propylene glycol 40%","asOf":"2026-10-18","sources":[{"id":"etb-pg","url":"https://engineeringtoolbox.com/propylene-glycol-d_363.html","title":"Engineering ToolBox: propylene glycol based heat-transfer fluids"}],"summary":"Water with 40% propylene glycol for outdoor loops in cold climates (freeze point about -22 °C). Carries about 10% less heat per kilogram than PG25 and is twice as viscous, so it needs more pump power.","cpJPerKgK":{"value":3747,"unit":"J/(kg·K)","basis":"textbook","source":"https://engineeringtoolbox.com/propylene-glycol-d_363.html","note":"0.895 Btu/lb°F at 40% by mass x 4186.8."},"densityKgM3":{"value":1030,"unit":"kg/m³","basis":"textbook","low":1016,"high":1034,"source":"https://engineeringtoolbox.com/propylene-glycol-d_363.html","note":"1030 kg/m³ at 20 °C, 1016 at 40 °C; specific gravity 1.034 at 60 °F."},"viscosityPaS":{"value":0.0045,"unit":"Pa·s","basis":"textbook","low":0.003,"high":0.006,"note":"About 4.5 mPa·s at 20 °C for 40% PG (ASHRAE Fundamentals glycol tables); roughly 3 mPa·s at 35 °C."},"dielectric":false,"glycolFraction":{"value":0.4,"unit":"fraction","basis":"textbook","note":"40% propylene glycol."},"twoPhase":false},
{"id":"coolant.refrigerant-2p","kind":"coolant","name":"Low-pressure refrigerant R1233zd(E)","vendor":"Honeywell Solstice zd (representative)","asOf":"2026-10-18","summary":"HFO refrigerant used in two-phase cold plates (Accelsius lists R1233zd(E) and R-515B). Boils near 18 °C at atmospheric pressure, so it absorbs heat as latent heat at nearly constant temperature. Low GWP, but under the EU PFAS definition debate.","cpJPerKgK":{"value":1250,"unit":"J/(kg·K)","basis":"textbook","low":1200,"high":1300,"note":"Liquid cp 0.298 Btu/lb°F at 30 °C per Honeywell's Solstice zd data (page did not load during research; value from search excerpt). Sensible cp is secondary; two-phase heat transport uses latent heat (~190 kJ/kg)."},"densityKgM3":{"value":1279,"unit":"kg/m³","basis":"textbook","low":1240,"high":1280,"note":"Liquid at the 18.3 °C normal boiling point (Honeywell data via search excerpt); ~1250 at 30 °C."},"viscosityPaS":{"value":0.00047,"unit":"Pa·s","basis":"textbook","note":"Liquid viscosity 470.1 µPa·s at 25 °C (Honeywell data via search excerpt)."},"dielectric":true,"glycolFraction":{"value":0,"unit":"fraction","basis":"textbook","note":"No glycol."},"twoPhase":true},
{"id":"coolant.water","kind":"coolant","name":"Treated water","asOf":"2026-10-18","summary":"Deionized or inhibited water. Best heat capacity of any coolant here, but it can freeze outdoors and conducts electricity if it leaks onto IT.","cpJPerKgK":{"value":4181,"unit":"J/(kg·K)","basis":"textbook","note":"Liquid water at 25 °C."},"densityKgM3":{"value":997,"unit":"kg/m³","basis":"textbook","note":"Liquid water at 25 °C."},"viscosityPaS":{"value":0.00089,"unit":"Pa·s","basis":"textbook","low":0.00065,"high":0.001,"note":"0.89 mPa·s at 25 °C; 0.65 at 40 °C, 1.00 at 20 °C."},"dielectric":false,"glycolFraction":{"value":0,"unit":"fraction","basis":"textbook","note":"No glycol."},"twoPhase":false},
{"id":"bufferTank.standard","kind":"equipment","name":"Chilled-water buffer tank","asOf":"2026-10-18","summary":"Insulated steel buffer tank on the facility loop that rides through a chiller restart.","category":"bufferTank","params":{"capexUsdPerM3":{"value":1500,"low":800,"high":3000,"unit":"USD/m³","basis":"estimate","note":"Judgment for insulated carbon-steel pressure tanks of 10–50 m³, installed; small tanks cost more per m³."},"leadTimeWeeks":{"value":12,"low":8,"high":20,"unit":"week","basis":"estimate","note":"Judgment: fabricated locally to order, no constrained components."}}},
{"id":"busway.1250a","kind":"equipment","name":"1250 A overhead plug-in busway","asOf":"2026-10-18","summary":"Overhead plug-in busway rated 1250 A at 415 V three-phase, about 854 kW at a 0.95 power factor (√3 × V × I × PF).","category":"busway","params":{"ratingA":{"value":1250,"unit":"A","basis":"estimate","note":"Class rating; a standard busway frame size."},"voltageV":{"value":415,"unit":"V","basis":"textbook","note":"415/240 V three-phase is the common data-hall distribution voltage in North American and European IT halls."},"powerFactor":{"value":0.95,"low":0.9,"high":0.99,"unit":"1","basis":"estimate","note":"Server power supplies with active power-factor correction run at 0.95–0.99 above half load."},"capexUsdPerM":{"value":600,"low":400,"high":900,"unit":"USD/m","basis":"estimate","note":"Judgment for copper plug-in busway installed overhead, including supports, excluding tap-off boxes."},"leadTimeWeeks":{"value":16,"low":10,"high":26,"unit":"week","basis":"estimate","note":"Judgment: copper busway lead times stretched with data-center demand in 2024–2025."}}},
{"id":"busway.2500a","kind":"equipment","name":"2500 A overhead plug-in busway","asOf":"2026-10-18","summary":"Overhead plug-in busway rated 2500 A at 415 V three-phase, about 1707 kW at a 0.95 power factor (√3 × V × I × PF).","category":"busway","params":{"ratingA":{"value":2500,"unit":"A","basis":"estimate","note":"Class rating; a standard busway frame size."},"voltageV":{"value":415,"unit":"V","basis":"textbook","note":"415/240 V three-phase is the common data-hall distribution voltage in North American and European IT halls."},"powerFactor":{"value":0.95,"low":0.9,"high":0.99,"unit":"1","basis":"estimate","note":"Server power supplies with active power-factor correction run at 0.95–0.99 above half load."},"capexUsdPerM":{"value":1100,"low":800,"high":1600,"unit":"USD/m","basis":"estimate","note":"Judgment for copper plug-in busway installed overhead, including supports, excluding tap-off boxes."},"leadTimeWeeks":{"value":16,"low":10,"high":26,"unit":"week","basis":"estimate","note":"Judgment: copper busway lead times stretched with data-center demand in 2024–2025."}}},
{"id":"cable.aec","kind":"equipment","name":"800G active electrical cable (AEC)","asOf":"2026-10-18","sources":[{"id":"credo-800g-aec","url":"https://convergedigest.com/credo-introduces-800g-aecs-with-7m-length/","title":"Converge Digest: Credo introduces 800G AECs with 7 m length"}],"summary":"Copper cable with retimers in each end, bridging the gap between DAC and optics up to about 7 m.","category":"cable","params":{"reachM":{"value":7,"unit":"m","basis":"press","source":"https://convergedigest.com/credo-introduces-800g-aecs-with-7m-length/","note":"Credo HiWire 800G AECs are offered up to 7 m."},"powerWPerEnd":{"value":10,"low":8,"high":12,"unit":"W","basis":"estimate","note":"Credo 800G SPAN AEC product briefs list about 10 W typical per end; the brief URL was not reachable for citation."},"capexUsdPerM":{"value":100,"low":60,"high":160,"unit":"USD/m","basis":"estimate","note":"Judgment: a 5 m 800G AEC sells for roughly 400–700 USD."}}},
{"id":"cable.dac","kind":"equipment","name":"800G passive copper cable (DAC)","asOf":"2026-10-18","summary":"Passive direct-attach copper cable for in-rack and adjacent-rack 800G links.","category":"cable","params":{"reachM":{"value":2,"high":3,"unit":"m","basis":"textbook","note":"IEEE 802.3ck 100 Gb/s-per-lane copper targets 2 m; some vendors ship 2.5–3 m with thicker gauge."},"powerWPerEnd":{"value":0.1,"unit":"W","basis":"estimate","note":"Passive cable; only the identification EEPROM draws power."},"capexUsdPerM":{"value":60,"low":40,"high":100,"unit":"USD/m","basis":"estimate","note":"Judgment: a 2 m 800G DAC sells for roughly 100–200 USD."}}},
{"id":"cable.fiber","kind":"equipment","name":"Single-mode fiber trunk","asOf":"2026-10-18","summary":"MPO single-mode fiber run between optics; the transceivers carry the power.","category":"cable","params":{"reachM":{"value":500,"unit":"m","basis":"textbook","note":"Limited by the attached 800G DR optics (500 m), not by the fiber."},"powerWPerEnd":{"value":0,"unit":"W","basis":"textbook","note":"Passive glass draws no power; optic.800g carries the transceiver power at each end."},"capexUsdPerM":{"value":4,"low":2,"high":8,"unit":"USD/m","basis":"estimate","note":"Judgment for MPO-12/16 single-mode trunk cable with connectors amortized over a typical 20–50 m run."}}},
{"id":"cdu.1200kw","kind":"equipment","name":"1.2 MW row CDU","asOf":"2026-10-18","sources":[{"id":"vertiv-coolchip-cdu","url":"https://www.vertiv.com/en-us/products-catalog/thermal-management/high-density-solutions/vertiv-coolchip-cdu/","title":"Vertiv CoolChip CDU family specifications"},{"id":"coolit-chx2000","url":"https://www.storagereview.com/news/coolit-unveils-chx2000-cdu-with-2mw-liquid-cooling-capacity-in-standard-rack-footprint","title":"StorageReview: CoolIT unveils CHx2000 CDU with 2 MW capacity"}],"summary":"In-row liquid-to-liquid coolant distribution unit of about 1.2 MW, sized for eight to ten 120–140 kW liquid-cooled racks.","category":"cdu","params":{"capacityW":{"value":1200000,"low":1200000,"high":1350000,"unit":"W","basis":"estimate","note":"Class rating. The closest catalogued product, Vertiv CoolChip CDU 1350, is rated 1350 kW at a 4 K approach; 1.2 MW leaves margin for a warmer facility supply."},"maxFlowLps":{"value":24,"unit":"L/s","basis":"estimate","note":"1.2 L/min per kW of capacity (CoolIT CHx2000 rating) × 1200 kW = 1440 L/min = 24 L/s."},"approachK":{"value":4,"unit":"K","basis":"vendor","source":"https://www.vertiv.com/en-us/products-catalog/thermal-management/high-density-solutions/vertiv-coolchip-cdu/","note":"Vertiv rates its CoolChip CDU 1350 and 2300 at a 4 °C approach temperature difference."},"pumpPowerW":{"value":10000,"low":6000,"high":15000,"unit":"W","basis":"estimate","note":"Hydraulic power 24 L/s × 250 kPa secondary head = 6 kW, divided by a 0.6 wire-to-water efficiency for variable-speed pumps = 10 kW at full flow."},"weightKg":{"value":1600,"low":1200,"high":2200,"unit":"kg","basis":"estimate","note":"A 900 × 1243 × 2122 mm steel cabinet (Vertiv CoolChip CDU 1350 envelope) holding a plate heat exchanger, two pumps and about 200 L of coolant; comparable row CDUs list 1,000–2,000 kg."},"capexUsd":{"value":220000,"low":150000,"high":300000,"unit":"USD","basis":"estimate","note":"About 180 USD per kW of capacity (judgment range 125–250 USD/kW for 1–2 MW row CDUs in 2025–2026), equipment only."},"leadTimeWeeks":{"value":20,"low":12,"high":30,"unit":"week","basis":"estimate","note":"Judgment: CDU demand outran supply in 2024–2025; vendors quoted roughly 3–7 months depending on volume."}}},
{"id":"cdu.2000kw","kind":"equipment","name":"2 MW row CDU","asOf":"2026-10-18","sources":[{"id":"coolit-chx2000","url":"https://www.storagereview.com/news/coolit-unveils-chx2000-cdu-with-2mw-liquid-cooling-capacity-in-standard-rack-footprint","title":"StorageReview: CoolIT unveils CHx2000 CDU with 2 MW capacity"},{"id":"vertiv-coolchip-cdu","url":"https://www.vertiv.com/en-us/products-catalog/thermal-management/high-density-solutions/vertiv-coolchip-cdu/","title":"Vertiv CoolChip CDU family specifications"}],"summary":"Row-scale liquid-to-liquid coolant distribution unit of about 2 MW, enough for up to twelve 120 kW NVL72 racks.","category":"cdu","params":{"capacityW":{"value":2000000,"unit":"W","basis":"press","source":"https://www.storagereview.com/news/coolit-unveils-chx2000-cdu-with-2mw-liquid-cooling-capacity-in-standard-rack-footprint","note":"CoolIT CHx2000 is marketed at 2 MW in a 750 × 1200 mm footprint."},"maxFlowLps":{"value":40,"unit":"L/s","basis":"press","source":"https://www.storagereview.com/news/coolit-unveils-chx2000-cdu-with-2mw-liquid-cooling-capacity-in-standard-rack-footprint","note":"1.2 L/min per kW of capacity (CoolIT CHx2000 rating) × 2000 kW = 2400 L/min = 40 L/s."},"approachK":{"value":4,"unit":"K","basis":"vendor","source":"https://www.vertiv.com/en-us/products-catalog/thermal-management/high-density-solutions/vertiv-coolchip-cdu/","note":"Vertiv rates its CoolChip CDU 2300 at 2300 kW with a 4 °C approach temperature difference; CoolIT does not publish one for CHx2000."},"pumpPowerW":{"value":24000,"low":12000,"high":30000,"unit":"W","basis":"estimate","note":"Hydraulic power 40 L/s × 365 kPa (53 psi CHx2000 secondary head) = 14.6 kW, divided by a 0.6 wire-to-water efficiency = 24 kW at full flow and full head."},"weightKg":{"value":2000,"low":1500,"high":3000,"unit":"kg","basis":"estimate","note":"Scaled from the 1.2 MW unit: larger heat exchanger and pumps, plus about 300 L of coolant."},"capexUsd":{"value":340000,"low":250000,"high":450000,"unit":"USD","basis":"estimate","note":"About 170 USD per kW of capacity (judgment, slight economy of scale against the 1.2 MW class), equipment only."},"leadTimeWeeks":{"value":24,"low":14,"high":36,"unit":"week","basis":"estimate","note":"Judgment: newest high-capacity CDUs ship in smaller volumes than 1 MW-class units, so lead times run longer."}}},
{"id":"crah.200kw","kind":"equipment","name":"200 kW chilled-water CRAH","asOf":"2026-10-18","sources":[{"id":"vertiv-liebert-pcw","url":"https://www.vertiv.com/495655/globalassets/products/thermal-management/room-cooling/vertiv-liebert-pcw/vertiv-liebert-pcw_brochure.pdf","title":"Vertiv Liebert PCW brochure"}],"summary":"Perimeter chilled-water computer room air handler with EC fans, about 200 kW sensible.","category":"crah","params":{"capacityW":{"value":200000,"unit":"W","basis":"vendor","source":"https://www.vertiv.com/495655/globalassets/products/thermal-management/room-cooling/vertiv-liebert-pcw/vertiv-liebert-pcw_brochure.pdf","note":"Top of the Vertiv Liebert PCW range, which covers about 66–210 kW."},"airflowM3s":{"value":13.8,"unit":"m³/s","basis":"calculated","note":"Q / (ρ·cp·ΔT) = 200 kW / (1.2 kg/m³ × 1005 J/(kg·K) × 12 K) = 13.8 m³/s."},"fanPowerW":{"value":11000,"low":7000,"high":16000,"unit":"W","basis":"estimate","note":"Specific fan power of 0.8 kW per m³/s for EC fans at typical CRAH static pressure × 13.8 m³/s = 11 kW, about 5.5 % of capacity."},"capexUsd":{"value":80000,"low":55000,"high":110000,"unit":"USD","basis":"estimate","note":"About 400 USD per kW (judgment for chilled-water CRAHs with EC fans and controls), equipment only."},"leadTimeWeeks":{"value":16,"low":10,"high":24,"unit":"week","basis":"estimate","note":"Judgment: CRAHs are catalogue items with shorter queues than CDUs or chillers."}}},
{"id":"crah.400kw","kind":"equipment","name":"400 kW fan-wall air handler","asOf":"2026-10-18","sources":[{"id":"vertiv-liebert-pcw","url":"https://www.vertiv.com/495655/globalassets/products/thermal-management/room-cooling/vertiv-liebert-pcw/vertiv-liebert-pcw_brochure.pdf","title":"Vertiv Liebert PCW brochure"}],"summary":"Large chilled-water fan-wall air handler of about 400 kW for air-cooled or hybrid halls.","category":"crah","params":{"capacityW":{"value":400000,"unit":"W","basis":"estimate","note":"Class rating for fan-wall units, about twice the largest perimeter CRAH (Vertiv Liebert PCW tops out near 210 kW)."},"airflowM3s":{"value":27.6,"unit":"m³/s","basis":"calculated","note":"Q / (ρ·cp·ΔT) = 400 kW / (1.2 kg/m³ × 1005 J/(kg·K) × 12 K) = 27.6 m³/s."},"fanPowerW":{"value":22000,"low":14000,"high":32000,"unit":"W","basis":"estimate","note":"Specific fan power of 0.8 kW per m³/s × 27.6 m³/s = 22 kW, about 5.5 % of capacity."},"capexUsd":{"value":140000,"low":100000,"high":200000,"unit":"USD","basis":"estimate","note":"About 350 USD per kW (judgment, economy of scale against the 200 kW unit), equipment only."},"leadTimeWeeks":{"value":20,"low":12,"high":30,"unit":"week","basis":"estimate","note":"Judgment: fan walls are often built to order, so they queue longer than perimeter CRAHs."}}},
{"id":"leaf.64x800g","kind":"equipment","name":"64 × 800G leaf switch","vendor":"NVIDIA","asOf":"2026-10-18","sources":[{"id":"nvidia-sn5000-specs","url":"https://networking-docs.nvidia.com/sn5000hw/specifications","title":"NVIDIA Spectrum SN5000 hardware user manual: specifications"}],"summary":"Spectrum-X SN5600-class Ethernet switch with 64 OSFP 800G ports in 2U.","category":"leaf","params":{"ports":{"value":64,"unit":"ports","basis":"vendor","source":"https://networking-docs.nvidia.com/sn5000hw/specifications"},"portGbps":{"value":800,"unit":"Gbit/s","basis":"vendor","source":"https://networking-docs.nvidia.com/sn5000hw/specifications"},"powerW":{"value":940,"high":2080,"unit":"W","basis":"vendor","source":"https://networking-docs.nvidia.com/sn5000hw/specifications","note":"Typical with passive cables (ATIS); 2.08 kW typical with 64 optical modules. Optics are counted separately through optic.800g."},"capexUsd":{"value":55000,"low":40000,"high":75000,"unit":"USD","basis":"estimate","note":"Judgment from reseller list prices for SN5600 systems, without optics or support."}}},
{"id":"optic.800g","kind":"equipment","name":"800G OSFP optical transceiver","asOf":"2026-10-18","sources":[{"id":"nvidia-sn5000-specs","url":"https://networking-docs.nvidia.com/sn5000hw/specifications","title":"NVIDIA Spectrum SN5000 hardware user manual: specifications"}],"summary":"800G OSFP transceiver (2×400G DR4 or DR8 class) over single-mode fiber.","category":"optic","params":{"powerW":{"value":17.8,"low":14,"high":18,"unit":"W","basis":"calculated","source":"https://networking-docs.nvidia.com/sn5000hw/specifications","note":"NVIDIA SN5600: (2080 W with 64 optics − 940 W with passive cables) / 64 = 17.8 W per module."},"reachM":{"value":500,"unit":"m","basis":"textbook","note":"IEEE 802.3 DR4/DR8 single-mode reach is 500 m; FR variants reach 2 km."},"capexUsd":{"value":900,"low":600,"high":1400,"unit":"USD","basis":"estimate","note":"Judgment from 2025–2026 street prices for 800G DR8-class OSFP modules."}}},
{"id":"transformer.3mva","kind":"equipment","name":"3 MVA pad-mount transformer","asOf":"2026-10-18","sources":[{"id":"doe-10cfr431-196","url":"https://www.law.cornell.edu/cfr/text/10/431.196","title":"10 CFR 431.196 energy conservation standards for distribution transformers"},{"id":"eepower-transformer-lead-times","url":"https://eepower.com/market-insights/transformer-supply-chain-woes-persist-as-energy-demand-grows/","title":"EEPower: transformer supply chain woes persist (Wood Mackenzie lead-time survey)"}],"summary":"Medium-voltage to 415 V liquid-immersed pad-mount transformer of 3 MVA; often on the critical path.","category":"transformer","params":{"ratingVa":{"value":3000000,"unit":"VA","basis":"estimate","note":"Class rating; a common unit substation size feeding about 2.5 MW of IT at 0.95 power factor with headroom."},"efficiency":{"value":0.995,"low":0.99,"high":0.996,"unit":"1","basis":"textbook","source":"https://www.law.cornell.edu/cfr/text/10/431.196","note":"US DOE 2016 minimum for 2500 kVA three-phase liquid-immersed units is 99.53 % at 50 % load; full-load efficiency is somewhat lower."},"capexUsd":{"value":180000,"low":120000,"high":300000,"unit":"USD","basis":"estimate","note":"Judgment: about 60 USD/kVA after the 2021–2024 price rises, equipment only."},"leadTimeWeeks":{"value":52,"low":30,"high":120,"unit":"week","basis":"press","source":"https://eepower.com/market-insights/transformer-supply-chain-woes-persist-as-energy-demand-grows/","note":"Wood Mackenzie survey: distribution transformer lead times averaged about 30 weeks in Q2 2025, down from over 100 weeks in 2023, while three-phase pad-mount units kept rising; 52 weeks is a planning value."}}},
{"id":"ups.500kw","kind":"equipment","name":"500 kW modular UPS","asOf":"2026-10-18","sources":[{"id":"schneider-galaxy-vx","url":"https://www.se.com/ca/en/product-range/63732","title":"Schneider Electric Galaxy VX 500–1500 kW UPS"},{"id":"uk-etl-gvx500","url":"https://etl.energysecurity.gov.uk/product-search/product/82822","title":"UK Energy Technology List: Galaxy VX 500 kVA (GVX500K1000NHS)"}],"summary":"Three-phase double-conversion UPS block of 500 kW with lithium-ion batteries, scalable in parallel.","category":"ups","params":{"moduleW":{"value":500000,"unit":"W","basis":"vendor","source":"https://www.se.com/ca/en/product-range/63732","note":"Schneider Galaxy VX scales from 500 kW to 1500 kW."},"efficiency":{"value":0.967,"low":0.961,"high":0.975,"unit":"1","basis":"vendor","source":"https://etl.energysecurity.gov.uk/product-search/product/82822","note":"Galaxy VX 500 kVA double conversion: 96.7 % at 75 % load and 96.1 % at full load (UK ETL listing); newer Galaxy VXL claims up to 97.5 %."},"capexUsdPerKw":{"value":250,"low":150,"high":400,"unit":"USD/kW","basis":"estimate","note":"Judgment for a modular UPS with about 5 minutes of lithium-ion autonomy, equipment only."},"leadTimeWeeks":{"value":26,"low":16,"high":40,"unit":"week","basis":"estimate","note":"Judgment: large three-phase UPS orders were quoted at roughly 4–9 months in 2024–2025."}}},
{"id":"heatRejection.adiabatic-dry-cooler","kind":"heatRejection","name":"Adiabatic dry cooler","asOf":"2026-10-18","sources":[{"id":"schneider-45c","url":"https://www.techtarget.com/it-infrastructure/news/366651212/AI-data-centers-can-run-hot-to-stay-cool-report","title":"TechTarget on Schneider Electric 32 C vs 45 C TCS modeling in Dallas and Paris"}],"summary":"A dry cooler with wetted pads or sprays that pre-cool the inlet air toward wet-bulb on hot hours. Runs dry most of the year and spends water only when it is hot, which avoids most trim-chiller hours.","category":"adiabaticDryCooler","basis":"dryBulb","approachK":{"value":7,"unit":"K","basis":"press","low":5,"high":10,"source":"https://www.techtarget.com/it-infrastructure/news/366651212/AI-data-centers-can-run-hot-to-stay-cool-report","note":"Same coil approach as the dry cooler; in adiabatic mode the engine applies it to wet-bulb. Real pads reach 80 to 90% saturation, so the true air temperature is 1 to 2 K above wet-bulb in Dallas summer, which this slightly flatters."},"copRef":{"value":null,"unit":"W/W","basis":"textbook","note":"No compressor."},"copRefOutdoorC":{"value":null,"unit":"°C","basis":"textbook","note":"Not applicable without a compressor."},"copSlopePerK":{"value":null,"unit":"W/W/K","basis":"textbook","note":"Not applicable without a compressor."},"economizer":false,"fanPowerFraction":{"value":0.02,"unit":"fraction","basis":"estimate","low":0.01,"high":0.03,"note":"Same fan class as a dry cooler."},"waterLPerKwh":{"value":1,"unit":"L/kWh","basis":"estimate","low":0.5,"high":1.7,"note":"Only during adiabatic hours. Air through the coil per kWh at ~10 K air rise is 3600 / (1.006 x 10) = 360 kg; pre-cooling it 7 to 10 K evaporates 360 x 1.006 x 8 / 2450 = 1.2 kg. Minus pad efficiency gains, plus bleed. Schneider's Paris model averaged 0.07 L/kWh over a year because adiabatic hours are few."},"adiabaticAboveC":{"value":25,"unit":"°C","basis":"estimate","low":22,"high":28,"note":"Set where the dry coil alone stops meeting a 32 °C supply (32 - 7 K approach); vendors default to switch-on points of about 22 to 28 °C."},"unitCapacityW":{"value":1000000,"unit":"W","basis":"estimate","low":200000,"high":2500000,"note":"Same unit sizes as dry coolers with a wetted-pad kit."},"capexUsdPerKw":{"value":200,"unit":"USD/kW","basis":"estimate","low":130,"high":300,"note":"Dry cooler plus pads, water treatment and controls, about a third more per kW."},"leadTimeWeeks":{"value":30,"unit":"week","basis":"estimate","low":16,"high":45,"note":"Dry cooler lead time plus water-treatment skid."},"installWeeks":{"value":8,"unit":"week","basis":"estimate","low":6,"high":12,"note":"Dry cooler install plus water supply, drain and treatment."},"footprintM2PerMw":{"value":45,"unit":"m²/MW","basis":"estimate","low":30,"high":70,"note":"Pre-cooling lets a smaller coil hit the same summer design point than a pure dry cooler (60 m²/MW)."}},
{"id":"heatRejection.chiller-air","kind":"heatRejection","name":"Air-cooled chiller with free cooling","vendor":"Vertiv Liebert AFC class","asOf":"2026-10-18","sources":[{"id":"vertiv-afc","url":"https://www.vertiv.com/49dc08/globalassets/products/thermal-management/free-cooling-chillers/liebert-afc-ds-en-emea-rev0---03.2020.pdf","title":"Vertiv Liebert AFC free-cooling chiller data sheet"}],"summary":"Screw compressors make cold water at any outdoor temperature, with a free-cooling coil that takes over when it is cold outside. Works for air-cooled halls at 18 to 20 °C supply, but compressor power climbs as the outdoor temperature rises.","category":"chiller","basis":"dryBulb","approachK":{"value":4,"unit":"K","basis":"calculated","low":3,"high":5,"source":"https://www.vertiv.com/49dc08/globalassets/products/thermal-management/free-cooling-chillers/liebert-afc-ds-en-emea-rev0---03.2020.pdf","note":"Fitted to the vendor's free-cooling zero-energy temperature (ZET): 9.1 to 11.0 °C at 20/26 °C water. With the engine's rule (T_out + approach <= supply - loop ΔT, ΔT = 6 K) that is a 3 to 5 K approach."},"copRef":{"value":4.3,"unit":"W/W","basis":"vendor","low":4.2,"high":4.55,"source":"https://www.vertiv.com/49dc08/globalassets/products/thermal-management/free-cooling-chillers/liebert-afc-ds-en-emea-rev0---03.2020.pdf","note":"Nominal EER 4.2 to 4.55 at 35 °C air, 20 °C supply / 26 °C return (R1234ze and R134a screw models, 0.7 to 1.5 MW)."},"copRefOutdoorC":{"value":35,"unit":"°C","basis":"vendor","source":"https://www.vertiv.com/49dc08/globalassets/products/thermal-management/free-cooling-chillers/liebert-afc-ds-en-emea-rev0---03.2020.pdf","note":"Rating condition of the EER above."},"copSlopePerK":{"value":0.12,"unit":"W/W/K","basis":"estimate","low":0.08,"high":0.18,"note":"COP falls ~2.5 to 3% per K of extra condenser lift (Carnot lift ratio around a 15 °C evaporator and a 47 °C condenser, discounted for fixed losses). Gives COP ~6 at 20 °C outdoor and ~3 at 45 °C, inside the 4 to 7 anchor band for normal hours."},"economizer":true,"fanPowerFraction":{"value":0.025,"unit":"fraction","basis":"estimate","low":0.015,"high":0.035,"note":"EC condenser fans in free-cooling mode; roughly a tenth of compressor-mode input power at nominal capacity (1/4.3 = 0.23 W/W)."},"waterLPerKwh":{"value":0,"unit":"L/kWh","basis":"textbook","note":"Closed loop, air-cooled condenser: no evaporation."},"unitCapacityW":{"value":1300000,"unit":"W","basis":"vendor","low":650000,"high":1500000,"source":"https://www.vertiv.com/49dc08/globalassets/products/thermal-management/free-cooling-chillers/liebert-afc-ds-en-emea-rev0---03.2020.pdf","note":"Range 650 to 1,500 kW; 1,296 kW (CIZ125) chosen as the reference unit."},"capexUsdPerKw":{"value":400,"unit":"USD/kW","basis":"estimate","low":250,"high":600,"note":"Air-cooled free-cooling chiller equipment at roughly 900 to 1,400 USD per ton (250 to 400 USD/kW) plus pumps, piping and controls. Market guides quote 1,000 to 2,100 USD per ton equipment for smaller units; MW-scale units are cheaper per kW."},"leadTimeWeeks":{"value":40,"unit":"week","basis":"estimate","low":20,"high":85,"note":"2025-26 supplier tables put large chillers at 20 to 85 weeks against ~40 weeks before 2020 (recruiter-compiled; not primary)."},"installWeeks":{"value":8,"unit":"week","basis":"estimate","low":6,"high":12,"note":"Crane set, piping, electrical and commissioning per plant."},"footprintM2PerMw":{"value":40,"unit":"m²/MW","basis":"estimate","low":20,"high":50,"note":"CIZ125 is 10.835 x 2.35 m for 1,296 kW = 19.7 m²/MW bare; airflow clearance and service access roughly double it."}},
{"id":"heatRejection.cooling-tower","kind":"heatRejection","name":"Evaporative cooling tower","asOf":"2026-10-18","sources":[{"id":"deltacooling","url":"https://deltacooling.com/resources/faqs/how-do-you-calculate-water-loss-in-a-cooling-tower","title":"Delta Cooling Towers: how to calculate water loss in a cooling tower"}],"summary":"Water is sprayed through fill while fans pull air across it; evaporation cools the rest of the water to a few kelvin above wet-bulb. The most compact and efficient heat rejection, but it evaporates about 1.5 L per kWh plus blowdown.","category":"coolingTower","basis":"wetBulb","approachK":{"value":4,"unit":"K","basis":"textbook","low":2.5,"high":6,"note":"Approach to wet-bulb; ~4 K is the nominal design for large data-center towers (ASHRAE practice), 2.5 K possible with oversized fill. Excludes an isolating plate heat exchanger (another 1 to 2 K)."},"copRef":{"value":null,"unit":"W/W","basis":"textbook","note":"No compressor."},"copRefOutdoorC":{"value":null,"unit":"°C","basis":"textbook","note":"Not applicable without a compressor."},"copSlopePerK":{"value":null,"unit":"W/W/K","basis":"textbook","note":"Not applicable without a compressor."},"economizer":false,"fanPowerFraction":{"value":0.015,"unit":"fraction","basis":"estimate","low":0.008,"high":0.025,"note":"Induced-draft tower fans run about 0.03 to 0.09 kW per ton of heat rejected (0.008 to 0.025 W/W)."},"waterLPerKwh":{"value":1.5,"unit":"L/kWh","basis":"textbook","low":1.3,"high":1.8,"source":"https://deltacooling.com/resources/faqs/how-do-you-calculate-water-loss-in-a-cooling-tower","note":"Evaporation: 3.6 MJ per kWh / 2.43 MJ/kg latent heat at ~30 °C = 1.48 kg. Some heat leaves as sensible air heating (lower), while drift adds 0.001 to 0.2% of circulation (higher). Blowdown is added with towerBlowdownFactor."},"unitCapacityW":{"value":3000000,"unit":"W","basis":"estimate","low":1000000,"high":6000000,"note":"Typical factory-assembled or field-erected cell size for data-center plants."},"capexUsdPerKw":{"value":120,"unit":"USD/kW","basis":"estimate","low":70,"high":200,"note":"Tower cells, plate heat exchanger and water treatment; cheapest per kW of the four because evaporation shrinks the equipment."},"leadTimeWeeks":{"value":24,"unit":"week","basis":"estimate","low":12,"high":40,"note":"Modular factory-built cells are faster than chillers; no primary 2025 figure found."},"installWeeks":{"value":8,"unit":"week","basis":"estimate","low":6,"high":14,"note":"Basin, piping, water treatment and controls."},"footprintM2PerMw":{"value":15,"unit":"m²/MW","basis":"estimate","low":8,"high":25,"note":"Evaporative towers reject several times more heat per square metre than dry coils."}},
{"id":"heatRejection.dry-cooler","kind":"heatRejection","name":"Dry cooler","asOf":"2026-10-18","sources":[{"id":"schneider-45c","url":"https://www.techtarget.com/it-infrastructure/news/366651212/AI-data-centers-can-run-hot-to-stay-cool-report","title":"TechTarget on Schneider Electric 32 C vs 45 C TCS modeling in Dallas and Paris"}],"summary":"Fans blow outdoor air over a finned coil; the water can only get to a few kelvin above the outdoor dry-bulb temperature. Uses no water and little power, so it pairs with warm-water liquid cooling. On hot hours it needs a trim chiller.","category":"dryCooler","basis":"dryBulb","approachK":{"value":7,"unit":"K","basis":"press","low":5,"high":10,"source":"https://www.techtarget.com/it-infrastructure/news/366651212/AI-data-centers-can-run-hot-to-stay-cool-report","note":"Schneider's 100 MW model (Dallas, Paris) starts chiller assist at ~25 °C outdoor for a 32 °C supply and ~35 °C for 45 °C supply: approach of 7 to 10 K. Larger coils reach 5 K at higher capex."},"copRef":{"value":null,"unit":"W/W","basis":"textbook","note":"No compressor; trim cooling uses the chiller entry's curve."},"copRefOutdoorC":{"value":null,"unit":"°C","basis":"textbook","note":"Not applicable without a compressor."},"copSlopePerK":{"value":null,"unit":"W/W/K","basis":"textbook","note":"Not applicable without a compressor."},"economizer":false,"fanPowerFraction":{"value":0.02,"unit":"fraction","basis":"estimate","low":0.01,"high":0.03,"note":"EC-fan V-coil dry coolers at design duty draw roughly 15 to 30 kW of fan power per MW rejected; less at part load."},"waterLPerKwh":{"value":0,"unit":"L/kWh","basis":"textbook","note":"Sealed closed loop, sensible heat only."},"unitCapacityW":{"value":1000000,"unit":"W","basis":"estimate","low":150000,"high":2500000,"note":"Data-center V-coil dry coolers are sold from 150 kW to 1.8 MW (LU-VE) and up to 2.5 MW (ENEX); 1 MW is a typical unit at warm-water conditions."},"capexUsdPerKw":{"value":150,"unit":"USD/kW","basis":"estimate","low":100,"high":250,"note":"Coil-and-fan equipment without compressors; cheaper per unit than a chiller but large coil area for small approach. No primary cost source found."},"leadTimeWeeks":{"value":26,"unit":"week","basis":"estimate","low":16,"high":40,"note":"Shorter than chillers (no compressors) but caught in the same 2025-26 cooling backlog that Linesight flagged."},"installWeeks":{"value":6,"unit":"week","basis":"estimate","low":4,"high":10,"note":"Roof or yard set, piping and controls."},"footprintM2PerMw":{"value":60,"unit":"m²/MW","basis":"estimate","low":40,"high":100,"note":"A 1 MW V-coil unit is roughly 12 x 2.3 m; 7 K approach needs more coil per MW than a chiller condenser, plus spacing to avoid hot-air recirculation."}},
{"id":"rackCooling.air-contained","kind":"rackCooling","name":"Air with hot- or cold-aisle containment","asOf":"2026-10-18","sources":[{"id":"uptime-2024","url":"https://datacenter.uptimeinstitute.com/rs/711-RIA-145/images/2024.Cooling.Survey.Report.pdf","title":"Uptime Institute Cooling Systems Survey 2024"}],"summary":"Server fans push room air through the rack; CRAH coils on the facility loop take the heat. Containment keeps hot and cold air apart, which raises the usable air temperature rise and the practical rack limit to roughly 30 to 40 kW.","category":"air","maxRackW":{"value":40000,"unit":"W","basis":"press","low":30000,"high":50000,"source":"https://datacenter.uptimeinstitute.com/rs/711-RIA-145/images/2024.Cooling.Survey.Report.pdf","note":"Uptime 2024 survey (n=820): most operators put the point where air becomes too costly between 20 and 39 kW per rack (29% at 20-29 kW, 19% at 30-39 kW). 40 kW is the upper end with good containment; secondary press cites ~50 kW as the absolute ceiling."},"toTechnicalLoop":{"value":0,"unit":"fraction","basis":"textbook","note":"No liquid at the rack; all heat leaves as air to CRAH units."},"coolantId":"coolant.water","supplyRangeC":{"min":{"value":7,"unit":"°C","basis":"textbook","note":"Classic chilled-water supply to CRAH coils."},"max":{"value":24,"unit":"°C","basis":"estimate","note":"ASHRAE recommended server inlet air tops out at 27 °C; a CRAH coil needs about 3 K approach, so chilled water above ~24 °C cannot hold the cold aisle in range."}},"deltaTK":{"value":15,"unit":"K","basis":"textbook","low":12,"high":20,"note":"Air temperature rise across the rack with containment; matches the rules value airDeltaTKContained."},"pressureDropKpa":{"value":0,"unit":"kPa","basis":"textbook","note":"No liquid circuit at the rack; the coil pressure drop belongs to the CRAH."},"addedWeightKgPerRack":{"value":15,"unit":"kg","basis":"estimate","low":10,"high":30,"note":"Containment panels, blanking and doors spread per rack (aluminium/polycarbonate panels are a few kg per 600 mm bay)."},"formFactor":"rack","requiresCdu":false,"pumpPowerFraction":{"value":0,"unit":"fraction","basis":"textbook","note":"No pump at the rack; CRAH fan power is counted on the CRAH equipment (or crahFanFractionFallback)."},"capexUsdPerKw":{"value":75,"unit":"USD/kW","basis":"estimate","low":40,"high":150,"note":"Containment hardware only (aisle doors, roof panels, blanking), about 1,500 to 3,000 USD per rack bay spread over 20 to 40 kW. CRAH units and the chiller plant are costed separately."},"installWeeks":{"value":2,"unit":"week","basis":"estimate","low":1,"high":4,"note":"Containment kits are bolted onto existing rows; a hall is typically done in days to a few weeks."},"leadTimeWeeks":{"value":6,"unit":"week","basis":"estimate","low":4,"high":10,"note":"Containment is a commodity sheet-metal product with short manufacturing lead times."},"risks":["air-containment"],"status":"mainstream"},
{"id":"rackCooling.dlc-1p","kind":"rackCooling","name":"Direct-to-chip, single-phase","asOf":"2026-10-18","sources":[{"id":"lenovo-gb300","url":"https://lenovopress.lenovo.com/3dtours/gb300nvl72","title":"Lenovo GB300 NVL72 3D tour (18 kW air / 118 kW liquid)"},{"id":"upsite-w","url":"https://www.upsite.com/blog/major-changes-to-ashraes-fifth-edition-of-thermal-guidelines-part-3-liquid-cooling-chapter-updates/","title":"Upsite: ASHRAE 5th edition liquid cooling classes W17 to W+"},{"id":"vertiv-ra","url":"https://www.intelligentcio.com/north-america/2024/10/17/vertiv-codevelops-with-nvidia-complete-power-and-cooling-blueprint-for-nvidia-gb200-nvl72-platform/","title":"Vertiv and NVIDIA GB200 NVL72 7 MW reference architecture (132 kW per rack)"},{"id":"introl-dlc","url":"https://introl.com/blog/direct-to-chip-cooling-pue-below-12-implementation","title":"Introl: direct-to-chip cooling implementation (capex, CDU pressures)"}],"summary":"Cold plates on GPUs, CPUs and switches carry about 85% of rack heat into a PG25 technical loop fed by a CDU. Works with warm facility water up to 45 °C, which lets dry coolers do most of the heat rejection. The remaining ~15% still needs air.","category":"dlc-1p","maxRackW":{"value":250000,"unit":"W","basis":"estimate","low":132000,"high":600000,"note":"Shipping DLC racks run 132 to 140 kW (GB300 NVL72); Vera Rubin NVL72 class racks are 190 to 230 kW and NVIDIA's 600 kW Kyber roadmap is still single-phase cold plate. 250 kW is set as the practical rack-manifold limit today."},"toTechnicalLoop":{"value":0.85,"unit":"fraction","basis":"oem","low":0.85,"high":0.9,"source":"https://lenovopress.lenovo.com/3dtours/gb300nvl72","note":"Lenovo GB300 NVL72: 118 kW liquid, 18 kW air (0.87); 85% of the rack is liquid cooled, 90% of compute trays."},"coolantId":"coolant.pg25","supplyRangeC":{"min":{"value":17,"unit":"°C","basis":"textbook","source":"https://www.upsite.com/blog/major-changes-to-ashraes-fifth-edition-of-thermal-guidelines-part-3-liquid-cooling-chapter-updates/","note":"ASHRAE W17 class upper bound; colder facility water adds condensation risk without benefit."},"max":{"value":45,"unit":"°C","basis":"textbook","source":"https://www.upsite.com/blog/major-changes-to-ashraes-fifth-edition-of-thermal-guidelines-part-3-liquid-cooling-chapter-updates/","note":"ASHRAE W45 class upper limit; NVIDIA rates Vera Rubin for 45 °C inlet water."}},"deltaTK":{"value":10,"unit":"K","basis":"estimate","low":7,"high":15,"note":"Technical-loop temperature rise. Published flow figures for NVL72 range from ~1.0 to 1.5 L/min per kW, which with PG25 is a 10 to 15 K rise; 10 K is the common design point."},"pressureDropKpa":{"value":120,"unit":"kPa","basis":"estimate","low":80,"high":150,"note":"Rack manifold plus cold plates and quick disconnects; secondary reporting cites NVIDIA's GB200 limit as 1.5 bar. CDU pumps deliver 350 to 500 kPa differential (Introl)."},"addedWeightKgPerRack":{"value":50,"unit":"kg","basis":"estimate","low":30,"high":80,"note":"Rack manifolds, hoses and ~30 to 40 L of coolant in the rack and branch lines; cold plates are already in the rack's own weight."},"formFactor":"rack","requiresCdu":true,"pumpPowerFraction":{"value":0.01,"unit":"fraction","basis":"estimate","low":0.005,"high":0.02,"note":"CDU pump power per unit of liquid heat. Pumping 0.1 L/s per 10 kW at ~300 kPa with 60% pump efficiency is 0.5 kW per 100 kW; real CDUs run 1 to 2% with controls and margin. Use this or the CDU entry's pumpPowerW, not both."},"capexUsdPerKw":{"value":100,"unit":"USD/kW","basis":"estimate","low":40,"high":250,"note":"Rack-level only: in-rack manifolds, hoses and quick disconnects at about 5,000 to 15,000 USD per rack (secondary press) over a 132 kW rack. CDUs, piping and heat rejection are costed separately. Whole-system DLC capex is quoted at 1,500 to 3,000 USD/kW (Introl)."},"installWeeks":{"value":8,"unit":"week","basis":"estimate","low":6,"high":12,"note":"Row manifolds, flushing, pressure testing and commissioning of the technical loop."},"leadTimeWeeks":{"value":20,"unit":"week","basis":"estimate","low":12,"high":30,"note":"Manifolds and quick disconnects follow GPU rack allocation; 2025-26 DLC parts ran four to seven months."},"risks":["direct-to-chip-single-phase","coolants","liquid-cooling-operations","buffer-tanks"],"status":"mainstream"},
{"id":"rackCooling.dlc-2p","kind":"rackCooling","name":"Direct-to-chip, two-phase","vendor":"Accelsius / ZutaCore class","asOf":"2026-10-18","sources":[{"id":"accelsius","url":"https://convergedigest.com/accelsius-advances-its-two-phase-direct-to-chip-cooling/","title":"Converge Digest: Accelsius MR250 two-phase CDU (250 kW per rack, 45 C facility water)"}],"summary":"A low-pressure refrigerant boils inside the cold plates, taking heat at nearly constant temperature. Handles higher heat flux per chip than water cold plates. Shipping as row CDUs of about 250 kW per rack, but the installed base is small.","category":"dlc-2p","maxRackW":{"value":250000,"unit":"W","basis":"press","source":"https://convergedigest.com/accelsius-advances-its-two-phase-direct-to-chip-cooling/","note":"Accelsius MR250: 250 kW per rack, or two 125 kW racks."},"toTechnicalLoop":{"value":0.85,"unit":"fraction","basis":"estimate","low":0.8,"high":0.9,"note":"Same cold-plate coverage as single-phase DLC; the rack still sheds drives, optics and PSU heat to air."},"coolantId":"coolant.refrigerant-2p","supplyRangeC":{"min":{"value":20,"unit":"°C","basis":"press","source":"https://convergedigest.com/accelsius-advances-its-two-phase-direct-to-chip-cooling/","note":"Accelsius 2025 full-rack test ran PG25 facility water at 20, 30 and 40 °C."},"max":{"value":45,"unit":"°C","basis":"press","source":"https://convergedigest.com/accelsius-advances-its-two-phase-direct-to-chip-cooling/","note":"MR250 supports facility water up to 45 °C."}},"deltaTK":{"value":10,"unit":"K","basis":"estimate","low":8,"high":12,"note":"Facility-side water rise across the two-phase CDU. Accelsius' test fed 375 L/min PG25 for 250 kW: 250 kW / (6.25 L/s x 1.02 kg/L x 3.95 kJ/kgK) = 9.9 K. The refrigerant side boils near-isothermally, so sensible flow sizing does not apply to it."},"pressureDropKpa":{"value":50,"unit":"kPa","basis":"estimate","low":30,"high":100,"note":"Refrigerant loops run at low mass flow (latent heat ~190 kJ/kg vs ~40 kJ/kg sensible for 10 K of water), so drops are lower than single-phase loops."},"addedWeightKgPerRack":{"value":40,"unit":"kg","basis":"estimate","low":25,"high":60,"note":"Manifolds and refrigerant charge; refrigerant inventory is smaller than a water loop for the same heat."},"formFactor":"rack","requiresCdu":true,"pumpPowerFraction":{"value":0.005,"unit":"fraction","basis":"estimate","low":0.003,"high":0.01,"note":"Mass flow is Q / h_fg = 250 kW / 190 kJ/kg = 1.3 kg/s; at ~100 kPa head this is well under 1 kW. Doubled for controls and margin."},"capexUsdPerKw":{"value":150,"unit":"USD/kW","basis":"estimate","low":80,"high":300,"note":"Rack-level manifolds, cold plates and refrigerant charge priced at about 1.5x single-phase hardware because of low volume and pressure-rated parts."},"installWeeks":{"value":10,"unit":"week","basis":"estimate","low":8,"high":16,"note":"Refrigerant handling, leak testing and charge add work beyond a water loop."},"leadTimeWeeks":{"value":26,"unit":"week","basis":"estimate","low":16,"high":40,"note":"Few suppliers; Accelsius cites a 500% manufacturing expansion, which suggests constrained supply."},"risks":["direct-to-chip-two-phase","coolants","liquid-cooling-operations"],"status":"emerging"},
{"id":"rackCooling.immersion-1p","kind":"rackCooling","name":"Single-phase immersion tank","vendor":"Submer SmartPod EVO800 class","asOf":"2026-10-18","sources":[{"id":"submer","url":"https://www.opencompute.org/wp-content/uploads/2026/07/6ed62fe254cf2297a3e0f5716faa4dd1ad5dae20.pdf","title":"Submer SmartPod EVO800 data sheet Rev.01 (hosted by OCP)"}],"summary":"Servers sit vertically in a tank of dielectric oil that in-tank CDUs cool with facility water. Almost all heat goes to the fluid. Tanks are heavy (about 1.8 t filled) and need hardware qualified for immersion.","category":"immersion-1p","maxRackW":{"value":100000,"unit":"W","basis":"vendor","low":50000,"high":140000,"source":"https://www.opencompute.org/wp-content/uploads/2026/07/6ed62fe254cf2297a3e0f5716faa4dd1ad5dae20.pdf","note":"EVO800: up to 100 kW at 26 °C water inlet and 50 °C setpoint (50 kW fully redundant); 140 kW at 22 °C water and 55 °C setpoint."},"toTechnicalLoop":{"value":0.99,"unit":"fraction","basis":"vendor","low":0.98,"high":1,"source":"https://www.opencompute.org/wp-content/uploads/2026/07/6ed62fe254cf2297a3e0f5716faa4dd1ad5dae20.pdf","note":"Thermal loss to the room is 550 W with a closed lid at 55 °C setpoint, about 0.5% of 100 kW."},"coolantId":"coolant.dielectric-oil","supplyRangeC":{"min":{"value":18,"unit":"°C","basis":"vendor","source":"https://www.opencompute.org/wp-content/uploads/2026/07/6ed62fe254cf2297a3e0f5716faa4dd1ad5dae20.pdf","note":"Water inlet requirement minimum."},"max":{"value":36,"unit":"°C","basis":"vendor","source":"https://www.opencompute.org/wp-content/uploads/2026/07/6ed62fe254cf2297a3e0f5716faa4dd1ad5dae20.pdf","note":"Water inlet requirement maximum."}},"deltaTK":{"value":5,"unit":"K","basis":"vendor","source":"https://www.opencompute.org/wp-content/uploads/2026/07/6ed62fe254cf2297a3e0f5716faa4dd1ad5dae20.pdf","note":"Expected 5 K water outlet increase at rated flow."},"pressureDropKpa":{"value":130,"unit":"kPa","basis":"vendor","low":40,"high":160,"source":"https://www.opencompute.org/wp-content/uploads/2026/07/6ed62fe254cf2297a3e0f5716faa4dd1ad5dae20.pdf","note":"Water head loss per in-tank CDU: 40 kPa at 5 m³/h, 130 kPa at 9 m³/h."},"addedWeightKgPerRack":{"value":1762,"unit":"kg","basis":"vendor","source":"https://www.opencompute.org/wp-content/uploads/2026/07/6ed62fe254cf2297a3e0f5716faa4dd1ad5dae20.pdf","note":"Pod plus SmartCoolant, before IT hardware (empty pod 800 kg, 1,187 L fluid). Max floor load 19 kN/m² with IT."},"formFactor":"tank","tankFootprintM2PerRack":{"value":2.22,"unit":"m²","basis":"vendor","source":"https://www.opencompute.org/wp-content/uploads/2026/07/6ed62fe254cf2297a3e0f5716faa4dd1ad5dae20.pdf","note":"Tank footprint 2.28 x 0.97 m; one tank holds 39 OU, about one rack. Operational footprint with service space is 7.4 m² per tank in a deployment."},"requiresCdu":false,"pumpPowerFraction":{"value":0.016,"unit":"fraction","basis":"vendor","low":0.011,"high":0.016,"source":"https://www.opencompute.org/wp-content/uploads/2026/07/6ed62fe254cf2297a3e0f5716faa4dd1ad5dae20.pdf","note":"Power consumption per kW IT: 0.016 at 50 kW, 0.011 at 70 kW (two in-tank CDUs, 1.6 kW nominal)."},"capexUsdPerKw":{"value":1000,"unit":"USD/kW","basis":"estimate","low":600,"high":1500,"note":"Tank with in-tank CDUs at roughly 50,000 to 80,000 USD plus ~1,200 L of synthetic fluid at 20 to 40 USD/L, over ~100 kW."},"installWeeks":{"value":8,"unit":"week","basis":"estimate","low":6,"high":12,"note":"Floor reinforcement checks, tank placement, fluid fill and IT integration."},"leadTimeWeeks":{"value":16,"unit":"week","basis":"estimate","low":12,"high":26,"note":"Built-to-order tanks plus immersion-qualified servers."},"risks":["immersion-single-phase","coolants","liquid-cooling-operations"],"status":"emerging"},
{"id":"rackCooling.immersion-2p","kind":"rackCooling","name":"Two-phase immersion tank","vendor":"LiquidStack DataTank class","asOf":"2026-10-18","sources":[{"id":"novec649","url":"https://multimedia.3m.com/mws/media/569865O/3m-novec-engineered-fluid-649.pdf","title":"3M Novec 649 Engineered Fluid technical data"}],"summary":"Servers sit in a fluorocarbon bath that boils on the chips and condenses on a water coil in the lid. Very high density, but the fluids are PFAS and 3M stopped making Novec and Fluorinert at the end of 2025, so new projects have stalled.","category":"immersion-2p","maxRackW":{"value":250000,"unit":"W","basis":"estimate","low":100000,"high":252000,"note":"LiquidStack markets its 48U DataTank at up to 252 kW (vendor listing seen in search, not opened)."},"toTechnicalLoop":{"value":0.99,"unit":"fraction","basis":"estimate","low":0.97,"high":1,"note":"Vapor condenses on the in-tank coil; small losses through the lid and when the tank is opened."},"coolantId":"coolant.fluorocarbon-2p","supplyRangeC":{"min":{"value":18,"unit":"°C","basis":"estimate","note":"Condenser water must stay well below the fluid's boiling point (49 °C for Novec 649)."},"max":{"value":40,"unit":"°C","basis":"estimate","note":"Above ~40 °C the condenser cannot hold vapor pressure with a 49 to 61 °C boiling fluid."}},"deltaTK":{"value":6,"unit":"K","basis":"estimate","low":5,"high":10,"note":"Condenser water rise; the bath itself is isothermal at the boiling point."},"pressureDropKpa":{"value":80,"unit":"kPa","basis":"estimate","low":40,"high":120,"note":"Condenser coil water-side drop, similar to single-phase tank CDUs."},"addedWeightKgPerRack":{"value":2000,"unit":"kg","basis":"estimate","low":1500,"high":2500,"note":"Fluorocarbons are ~1.6 kg/L (Novec 649), about double a hydrocarbon oil, so a filled tank outweighs a single-phase tank."},"formFactor":"tank","tankFootprintM2PerRack":{"value":2.5,"unit":"m²","basis":"estimate","low":2,"high":3,"note":"48U tank; no published footprint found. Assumed slightly larger than a 39 OU single-phase tank (2.22 m²)."},"requiresCdu":false,"pumpPowerFraction":{"value":0.01,"unit":"fraction","basis":"estimate","low":0.005,"high":0.02,"note":"No fluid pump in the bath (passive boiling); condenser water pump only."},"capexUsdPerKw":{"value":2000,"unit":"USD/kW","basis":"estimate","low":1200,"high":3500,"note":"Sealed tank plus fluorocarbon fill at several times hydrocarbon-oil prices per litre, and fluid now scarce."},"installWeeks":{"value":12,"unit":"week","basis":"estimate","low":8,"high":16,"note":"Sealed tanks, vapor management and fluid handling."},"leadTimeWeeks":{"value":52,"unit":"week","basis":"estimate","low":26,"high":104,"note":"Fluid supply is the constraint after 3M's PFAS exit; replacements (e.g. Chemours Opteon 2P50) are not yet at scale."},"risks":["immersion-two-phase","coolants","liquid-cooling-operations"],"status":"stalled"},
{"id":"rackCooling.rdhx-active","kind":"rackCooling","name":"Active rear-door heat exchanger","vendor":"Supermicro / Motivair class","asOf":"2026-10-18","sources":[{"id":"smc-rdhx","url":"https://www.supermicro.com/datasheet/datasheet_Rear_Door_Heat_Exchanger_50kW.pdf","title":"Supermicro Rear Door Heat Exchanger (RDHx) data sheet"}],"summary":"A rear-door water coil with its own EC fans, so it can pull more air than the servers alone and cool roughly 50 to 75 kW per rack, with 120 kW models now listed. Fans add about 3% parasitic power.","category":"rdhx","maxRackW":{"value":75000,"unit":"W","basis":"vendor","low":50000,"high":120000,"source":"https://www.supermicro.com/datasheet/datasheet_Rear_Door_Heat_Exchanger_50kW.pdf","note":"Supermicro lists active doors at 50, 80, 100 and 120 kW; Motivair ChilledDoor is marketed up to 75 kW. 75 kW is the common mid-range rating."},"toTechnicalLoop":{"value":0,"unit":"fraction","basis":"textbook","note":"On facility water (or a dedicated loop), not a CDU technical loop."},"toFacilityWaterAtRack":{"value":1,"unit":"fraction","basis":"vendor","low":0.95,"high":1,"source":"https://www.supermicro.com/datasheet/datasheet_Rear_Door_Heat_Exchanger_50kW.pdf","note":"Vendor positions the door to remove all residual rack heat."},"coolantId":"coolant.water","supplyRangeC":{"min":{"value":14,"unit":"°C","basis":"estimate","note":"Kept above room dew point to avoid condensation; vendors include anti-condensation control."},"max":{"value":24,"unit":"°C","basis":"estimate","note":"Active fans let the door work with warmer water than a passive door, but rated duties assume about 18 °C (65 °F) water; capacity derates sharply toward 24 °C."}},"deltaTK":{"value":8,"unit":"K","basis":"estimate","low":6,"high":10,"note":"Typical water rise on active doors; no duty table was available in the Supermicro sheet."},"pressureDropKpa":{"value":50,"unit":"kPa","basis":"estimate","low":30,"high":80,"note":"Larger coils at higher flow than the passive door (30 kPa at max duty), so higher drop."},"addedWeightKgPerRack":{"value":130,"unit":"kg","basis":"vendor","low":114,"high":160,"source":"https://www.supermicro.com/datasheet/datasheet_Rear_Door_Heat_Exchanger_50kW.pdf","note":"Supermicro active doors weigh 114 to 160 kg without coolant; a few litres of water add ~5 kg."},"formFactor":"rack","requiresCdu":false,"pumpPowerFraction":{"value":0.03,"unit":"fraction","basis":"vendor","low":0.026,"high":0.034,"source":"https://www.supermicro.com/datasheet/datasheet_Rear_Door_Heat_Exchanger_50kW.pdf","note":"Fan power at max: 2.1 kW / 80 kW = 0.026, 3.6 kW / 120 kW = 0.030, 1.7 kW / 50 kW = 0.034."},"capexUsdPerKw":{"value":350,"unit":"USD/kW","basis":"estimate","low":250,"high":500,"note":"Active doors are roughly 15,000 to 30,000 USD installed; divided by 50 to 75 kW."},"installWeeks":{"value":4,"unit":"week","basis":"estimate","low":2,"high":6,"note":"Door mounting plus power and water hook-up per row."},"leadTimeWeeks":{"value":16,"unit":"week","basis":"estimate","low":10,"high":26,"note":"Demand from AI retrofits has stretched active RDHx lead times beyond passive doors."},"risks":["rear-door-heat-exchanger","liquid-cooling-operations"],"status":"mainstream"},
{"id":"rackCooling.rdhx-passive","kind":"rackCooling","name":"Passive rear-door heat exchanger","vendor":"USystems (Legrand) ColdLogik CL21 class","asOf":"2026-10-18","sources":[{"id":"cl21","url":"https://www.legrand.com/datacenter/sites/g/files/ocwmcr716/files/2023-11/cl21_datasheet.pdf","title":"USystems ColdLogik CL21 Smart Passive RDHx data sheet"}],"summary":"A water coil replaces the rack's rear door and the server fans push hot exhaust through it. No fans of its own, so capacity depends on server airflow and needs cool water, roughly 20 to 30 kW per rack.","category":"rdhx","maxRackW":{"value":25000,"unit":"W","basis":"vendor","low":22000,"high":29000,"source":"https://www.legrand.com/datacenter/sites/g/files/ocwmcr716/files/2023-11/cl21_datasheet.pdf","note":"CL21 Smart Passive with 14 °C water in / 20 °C out at 6,000 m³/h server airflow: 22 kW at 35 °C air-on, 29 kW at 40 °C air-on. Vertiv markets its passive Liebert DCD up to 50 kW but no duty table was found."},"toTechnicalLoop":{"value":0,"unit":"fraction","basis":"textbook","note":"The door sits on facility water directly; nothing goes to a CDU technical loop."},"toFacilityWaterAtRack":{"value":1,"unit":"fraction","basis":"vendor","low":0.9,"high":1,"source":"https://www.legrand.com/datacenter/sites/g/files/ocwmcr716/files/2023-11/cl21_datasheet.pdf","note":"Sized to neutralize the rack's exhaust; real capture falls below 1.0 when server airflow or water temperature is outside the duty table."},"coolantId":"coolant.water","supplyRangeC":{"min":{"value":14,"unit":"°C","basis":"vendor","source":"https://www.legrand.com/datacenter/sites/g/files/ocwmcr716/files/2023-11/cl21_datasheet.pdf","note":"Rated duty is at 14 °C water in; colder water risks condensation on the door."},"max":{"value":20,"unit":"°C","basis":"estimate","note":"Passive doors lose capacity fast as water warms because the server exhaust temperature fixes the air side; above ~20 °C the door cannot cool to room-neutral."}},"deltaTK":{"value":6,"unit":"K","basis":"vendor","source":"https://www.legrand.com/datacenter/sites/g/files/ocwmcr716/files/2023-11/cl21_datasheet.pdf","note":"Duty table: water 14 °C in, 20 °C out."},"pressureDropKpa":{"value":30,"unit":"kPa","basis":"vendor","low":2.3,"high":30,"source":"https://www.legrand.com/datacenter/sites/g/files/ocwmcr716/files/2023-11/cl21_datasheet.pdf","note":"Fluid pressure drop at max duty (6,000 m³/h, 40 °C air-on); 2.3 kPa at the smallest duty point."},"addedWeightKgPerRack":{"value":104,"unit":"kg","basis":"vendor","low":88,"high":125,"source":"https://www.legrand.com/datacenter/sites/g/files/ocwmcr716/files/2023-11/cl21_datasheet.pdf","note":"Wet weight including interface frame, 750 mm wide 42U door; 600 mm 42U is 88 kg and 800 mm 52U is 125 kg."},"formFactor":"rack","requiresCdu":false,"pumpPowerFraction":{"value":0,"unit":"fraction","basis":"vendor","source":"https://www.legrand.com/datacenter/sites/g/files/ocwmcr716/files/2023-11/cl21_datasheet.pdf","note":"No fans or pumps in the door ('zero operational costs'); server fans and the facility pump do the work."},"capexUsdPerKw":{"value":400,"unit":"USD/kW","basis":"estimate","low":250,"high":600,"note":"A passive door costs roughly 6,000 to 15,000 USD installed with hoses; divided by about 25 kW."},"installWeeks":{"value":3,"unit":"week","basis":"estimate","low":2,"high":6,"note":"Door swap plus flexible hoses to under-floor or overhead branch piping, per row."},"leadTimeWeeks":{"value":12,"unit":"week","basis":"estimate","low":8,"high":20,"note":"Built-to-order coils; typical quoted lead times for RDHx are two to four months."},"risks":["rear-door-heat-exchanger","liquid-cooling-operations"],"status":"mainstream"}
]}
